    <td align="right">       61.85</td>
    <td align="right">    10490.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">24-JUN-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12630.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">     2180.79</td>
    <td align="right">        0.00</td>
    <td align="right">       60.62</td>
    <td align="right">     9690.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">20-MAY-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29290.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.91</td>
    <td align="right">      871.53</td>
    <td align="right">     1008.71</td>
    <td align="right">     9633.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17860.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-11:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13930.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">     1661.71</td>
    <td align="right">        0.00</td>
    <td align="right">      155.07</td>
    <td align="right">     9575.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41249.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.69</td>
    <td align="right">      805.28</td>
    <td align="right">     5988.20</td>
    <td align="right">        0.00</td>
    <td align="right">      740.59</td>
    <td align="right">    33391.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19221.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3413.91</td>
    <td align="right">     7108.93</td>
    <td align="right">     4187.43</td>
    <td align="right">     5217.84</td>
    <td align="right">        0.00</td>
    <td align="right">      177.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -884.53</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">31-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7839.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.54</td>
    <td align="right">     3281.05</td>
    <td align="right">     1932.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1049.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">20-AUG-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -55920.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    26318.18</td>
    <td align="right">        0.00</td>
    <td align="right">      600.15</td>
    <td align="right">    27651.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">20-AUG-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53654.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    25669.83</td>
    <td align="right">        0.00</td>
    <td align="right">      607.61</td>
    <td align="right">    26026.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">20-AUG-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54067.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    25694.31</td>
    <td align="right">        0.00</td>
    <td align="right">      605.04</td>
    <td align="right">    26417.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-MAY-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36719.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.30</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">     1798.15</td>
    <td align="right">        0.00</td>
    <td align="right">      298.46</td>
    <td align="right">    30728.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-MAY-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36649.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.31</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">     1812.65</td>
    <td align="right">        0.00</td>
    <td align="right">      298.04</td>
    <td align="right">    30645.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-MAY-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25216.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.08</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">     1383.58</td>
    <td align="right">        0.00</td>
    <td align="right">      212.55</td>
    <td align="right">    21048.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48689.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.86</td>
    <td align="right">      890.04</td>
    <td align="right">    13911.03</td>
    <td align="right">        0.00</td>
    <td align="right">      695.77</td>
    <td align="right">    32833.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18926.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.15</td>
    <td align="right">      345.12</td>
    <td align="right">     8282.40</td>
    <td align="right">        0.00</td>
    <td align="right">      377.60</td>
    <td align="right">     9782.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-MAY-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -496295.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5591.29</td>
    <td align="right">    21341.40</td>
    <td align="right">   165528.66</td>
    <td align="right">        0.00</td>
    <td align="right">     8502.31</td>
    <td align="right">   295331.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44846.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.58</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1594.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -1767.88</td>
    <td align="right">   -44122.99</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15934.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.72</td>
    <td align="right">      790.97</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1699.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -1792.97</td>
    <td align="right">   -13811.23</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18468.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.05</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2240.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -2442.99</td>
    <td align="right">   -14625.91</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18365.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.01</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2210.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -2444.18</td>
    <td align="right">   -14551.11</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18373.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.02</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2212.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -2443.63</td>
    <td align="right">   -14557.96</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18306.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.12</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2176.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2436.64</td>
    <td align="right">   -14533.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18314.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.12</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2178.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -2436.68</td>
    <td align="right">   -14540.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18409.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.16</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2205.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -2435.39</td>
    <td align="right">   -14608.94</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">27-FEB-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42368.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.49</td>
    <td align="right">     1743.06</td>
    <td align="right">     1008.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1125.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -1175.19</td>
    <td align="right">   -43051.44</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-11:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5013.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">     1661.71</td>
    <td align="right">        0.00</td>
    <td align="right">      156.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9370.12</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34968.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.30</td>
    <td align="right">     1948.12</td>
    <td align="right">     1127.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3765.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -3984.45</td>
    <td align="right">   -30586.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50843.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6256.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -6613.98</td>
    <td align="right">   -42008.81</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50402.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.49</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6070.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -6633.55</td>
    <td align="right">   -41733.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50387.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.77</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6072.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -6623.64</td>
    <td align="right">   -41727.21</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50170.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.51</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5940.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -6596.87</td>
    <td align="right">   -41669.89</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50210.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.53</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5950.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -6596.40</td>
    <td align="right">   -41699.80</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33619.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.64</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4048.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -4351.88</td>
    <td align="right">   -27884.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35669.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.96</td>
    <td align="right">     2153.19</td>
    <td align="right">     1246.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4079.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -4200.14</td>
    <td align="right">   -31110.43</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16759.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.91</td>
    <td align="right">      483.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1861.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -1911.92</td>
    <td align="right">   -14303.86</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">29-DEC-06:32</td>
    <td align="right">   -18534.74</td>
    <td align="right">    18534.74</td>
    <td align="right">   578974.86</td>
    <td align="right">   -18534.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4934.58</td>
    <td align="right">    33547.73</td>
    <td align="right">    21341.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -72475.66</td>
    <td align="right">        0.00</td>
    <td align="right">   -79224.69</td>
    <td align="right">  -468563.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.967</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.967</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       1.930</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.930</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       1.345</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.345</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">      11.791</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">      11.549</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       8.664</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       8.577</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       8.533</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       8.442</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       7.739</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       7.649</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       0.900</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.900</td>
    <td align="right">       0.357</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       0.507</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.507</td>
    <td align="right">       0.718</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.573</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.573</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       4.265</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       4.265</td>
    <td align="right">       0.794</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       2.671</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       2.671</td>
    <td align="right">       0.550</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       2.662</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       2.662</td>
    <td align="right">       0.552</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       2.373</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       2.373</td>
    <td align="right">       0.549</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.27</td>
    <td align="right">    0.004877</td>
    <td align="right">      190.00</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       23.25</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       57.26</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       78.36</td>
    <td align="right">    0.000508</td>
    <td align="right">      546.00</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       36.17</td>
    <td align="right">    0.000254</td>
    <td align="right">      252.00</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       63.29</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">      285.60</td>
    <td align="right">    0.000627</td>
    <td align="right">     2161.00</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">      169.63</td>
    <td align="right">    0.000083</td>
    <td align="right">     1182.00</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.134</td>
    <td align="right">      1.1342</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.1204</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.967</td>
    <td align="right">      1.9671</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.955</td>
    <td align="right">      0.9554</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.962</td>
    <td align="right">      0.9616</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.943</td>
    <td align="right">      0.9426</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.944</td>
    <td align="right">      0.9441</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.898</td>
    <td align="right">      0.8975</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.899</td>
    <td align="right">      0.8987</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.916</td>
    <td align="right">      0.9161</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.023</td>
    <td align="right">      1.0227</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.016</td>
    <td align="right">      1.0159</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.024</td>
    <td align="right">      1.0239</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.930</td>
    <td align="right">      1.9297</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.345</td>
    <td align="right">      1.3450</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.438</td>
    <td align="right">      2.4378</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.464</td>
    <td align="right">      2.4641</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.8344</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.054</td>
    <td align="right">      1.0543</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.3211</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.105</td>
    <td align="right">      3.1054</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.994</td>
    <td align="right">      2.9938</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.006</td>
    <td align="right">      3.0064</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.677</td>
    <td align="right">      2.6767</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.682</td>
    <td align="right">      2.6817</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.848</td>
    <td align="right">      1.8482</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.732</td>
    <td align="right">      2.7316</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.013</td>
    <td align="right">      1.0131</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.97</td>
    <td align="right">       1.967</td>
    <td align="right">        1.97</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.93</td>
    <td align="right">       1.930</td>
    <td align="right">        1.93</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.34</td>
    <td align="right">       1.345</td>
    <td align="right">        1.34</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       11.79</td>
    <td align="right">      11.549</td>
    <td align="right">       11.79</td>
    <td align="right">      1.6467</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        8.66</td>
    <td align="right">       8.577</td>
    <td align="right">        8.66</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        8.53</td>
    <td align="right">       8.442</td>
    <td align="right">        8.53</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        7.74</td>
    <td align="right">       7.649</td>
    <td align="right">        7.74</td>
    <td align="right">      0.9007</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.900</td>
    <td align="right">       0.900</td>
    <td align="right">       0.900</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.357</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.299</td>
    <td align="right">       0.299</td>
    <td align="right">       0.299</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.312</td>
    <td align="right">       0.312</td>
    <td align="right">       0.312</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.323</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.311</td>
    <td align="right">       0.311</td>
    <td align="right">       0.311</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.325</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.311</td>
    <td align="right">       0.311</td>
    <td align="right">       0.311</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.325</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.327</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.327</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.310</td>
    <td align="right">       0.310</td>
    <td align="right">       0.310</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.325</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.507</td>
    <td align="right">       0.507</td>
    <td align="right">       0.507</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.718</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.573</td>
    <td align="right">       0.573</td>
    <td align="right">       0.573</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.671</td>
    <td align="right">       0.671</td>
    <td align="right">       0.671</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.607</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.887</td>
    <td align="right">       0.887</td>
    <td align="right">       0.887</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.549</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.879</td>
    <td align="right">       0.879</td>
    <td align="right">       0.879</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.878</td>
    <td align="right">       0.878</td>
    <td align="right">       0.878</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.554</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.869</td>
    <td align="right">       0.869</td>
    <td align="right">       0.869</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.560</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.870</td>
    <td align="right">       0.870</td>
    <td align="right">       0.870</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.560</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.581</td>
    <td align="right">       0.581</td>
    <td align="right">       0.581</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.553</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.701</td>
    <td align="right">       0.701</td>
    <td align="right">       0.701</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.642</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.318</td>
    <td align="right">       0.318</td>
    <td align="right">       0.318</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        0.90</td>
    <td align="right">       0.900</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        0.51</td>
    <td align="right">       0.507</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        0.57</td>
    <td align="right">       0.573</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        4.26</td>
    <td align="right">       4.265</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        2.67</td>
    <td align="right">       2.671</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        2.66</td>
    <td align="right">       2.662</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        2.37</td>
    <td align="right">       2.373</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** EL PASO INTL AP WA USA Source TMY3 WMO#=722700</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      298.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1183.77</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      165.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.40</td>
    <td align="right">   895618.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     1226.65</td>
    <td align="right">   182890.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.74</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1193.86</td>
    <td align="right">    69037.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.65</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      959.29</td>
    <td align="right">    59409.12</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       63.62</td>
    <td align="right">     3176.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     4793.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      747.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1022.91</td>
    <td align="right">     4793.33</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      238.90</td>
    <td align="right">      747.95</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1261.81</td>
    <td align="right">     5541.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      172.28</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      178.53</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      173.75</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      139.61</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       33.44</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      697.62</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       57.98</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       34.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      108.86</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.340267</td>
    <td align="right">    0.001791</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000279</td>
    <td align="right">    0.350314</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.955409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.286623</td>
    <td align="right">    0.001769</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000232</td>
    <td align="right">    0.298971</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.961626</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.288488</td>
    <td align="right">    0.002914</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000242</td>
    <td align="right">    0.312261</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.942636</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.282791</td>
    <td align="right">    0.002856</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.310727</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.944146</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.283244</td>
    <td align="right">    0.002861</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.310838</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.897531</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.269259</td>
    <td align="right">    0.002720</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000240</td>
    <td align="right">    0.308844</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.898679</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.269604</td>
    <td align="right">    0.002723</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000240</td>
    <td align="right">    0.308963</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.916080</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.274824</td>
    <td align="right">    0.002776</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.310317</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.306808</td>
    <td align="right">    0.001598</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.306808</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.304766</td>
    <td align="right">    0.001587</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.304766</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.02</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.307175</td>
    <td align="right">    0.001600</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.307175</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.731336</td>
    <td align="right">    0.001833</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000527</td>
    <td align="right">    0.731336</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.303940</td>
    <td align="right">    0.001777</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000247</td>
    <td align="right">    0.318356</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.739237</td>
    <td align="right">    0.001354</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000377</td>
    <td align="right">    0.739237</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.316302</td>
    <td align="right">    0.001255</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.316302</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.931632</td>
    <td align="right">    0.001953</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000693</td>
    <td align="right">    0.931632</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.99</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.898144</td>
    <td align="right">    0.001883</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000684</td>
    <td align="right">    0.898144</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.901909</td>
    <td align="right">    0.001891</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000684</td>
    <td align="right">    0.901909</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.803015</td>
    <td align="right">    0.001683</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000675</td>
    <td align="right">    0.869147</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.804525</td>
    <td align="right">    0.001687</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000675</td>
    <td align="right">    0.869695</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.85</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.554447</td>
    <td align="right">    0.001760</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000451</td>
    <td align="right">    0.580663</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.73</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.819485</td>
    <td align="right">    0.001858</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000556</td>
    <td align="right">    0.819485</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12959.60</td>
    <td align="right">    0.000279</td>
    <td align="right">      323.68</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    10789.55</td>
    <td align="right">    0.000232</td>
    <td align="right">      266.14</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11269.45</td>
    <td align="right">    0.000242</td>
    <td align="right">      277.98</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11214.09</td>
    <td align="right">    0.000241</td>
    <td align="right">      276.62</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11218.06</td>
    <td align="right">    0.000241</td>
    <td align="right">      276.72</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11146.09</td>
    <td align="right">    0.000240</td>
    <td align="right">      274.94</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11150.38</td>
    <td align="right">    0.000240</td>
    <td align="right">      275.05</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11199.28</td>
    <td align="right">    0.000241</td>
    <td align="right">      276.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7364.45</td>
    <td align="right">    0.000158</td>
    <td align="right">      157.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7342.36</td>
    <td align="right">    0.000158</td>
    <td align="right">      157.38</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7338.21</td>
    <td align="right">    0.000158</td>
    <td align="right">      156.98</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    24493.38</td>
    <td align="right">    0.000527</td>
    <td align="right">      583.82</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11489.16</td>
    <td align="right">    0.000247</td>
    <td align="right">      283.40</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    17549.01</td>
    <td align="right">    0.000377</td>
    <td align="right">      374.84</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     5741.80</td>
    <td align="right">    0.000123</td>
    <td align="right">      116.51</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    32223.23</td>
    <td align="right">    0.000693</td>
    <td align="right">      778.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    31818.30</td>
    <td align="right">    0.000684</td>
    <td align="right">      777.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    31799.77</td>
    <td align="right">    0.000684</td>
    <td align="right">      775.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    31366.51</td>
    <td align="right">    0.000675</td>
    <td align="right">      773.71</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    31386.28</td>
    <td align="right">    0.000675</td>
    <td align="right">      774.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    20955.51</td>
    <td align="right">    0.000451</td>
    <td align="right">      516.90</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    25837.87</td>
    <td align="right">    0.000556</td>
    <td align="right">      601.03</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">    77311.12</td>
    <td align="right">    0.001663</td>
    <td align="right">     1131.31</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    28680.67</td>
    <td align="right">    0.000617</td>
    <td align="right">      459.12</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    28864.89</td>
    <td align="right">    0.000621</td>
    <td align="right">      461.70</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    25403.46</td>
    <td align="right">    0.000546</td>
    <td align="right">      406.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">        1.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        7.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        7.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">        1.97</td>
    <td align="right">    35171.33</td>
    <td align="right">    0.771386</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">        1.93</td>
    <td align="right">    32098.87</td>
    <td align="right">    0.796880</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">        1.34</td>
    <td align="right">    28001.30</td>
    <td align="right">    0.723324</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">    48062.88</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">    48491.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">    42761.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">        1.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">       11.55</td>
    <td align="right">   208186.23</td>
    <td align="right">    0.768614</td>
    <td align="right">        3.85</td>
    <td align="right">    69388.47</td>
    <td align="right">    0.768614</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">        8.58</td>
    <td align="right">   141983.04</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.86</td>
    <td align="right">    47322.95</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">        8.44</td>
    <td align="right">   139746.23</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.81</td>
    <td align="right">    46577.42</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">        7.65</td>
    <td align="right">   126610.04</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.55</td>
    <td align="right">    42199.13</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">        7.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">    0.001663</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000617</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.000621</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">    0.000546</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.011569</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.019684</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.011569</td>
    <td align="right">     3166.77</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000255</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">   540011.86</td>
    <td align="right">    0.011569</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.11</td>
    <td align="right">10.99</td>
    <td align="right">14.64</td>
    <td align="right">18.10</td>
    <td align="right">24.65</td>
    <td align="right">28.10</td>
    <td align="right">29.05</td>
    <td align="right">27.30</td>
    <td align="right">23.26</td>
    <td align="right">18.23</td>
    <td align="right">13.28</td>
    <td align="right">10.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EL PASO INTL AP WA USA Source TMY3 WMO#=722700</td>
    <td align="right">31.77</td>
    <td align="right">-106.50</td>
    <td align="right">-7.00</td>
    <td align="right">1186.00</td>
    <td align="right">87865</td>
    <td align="right">1.0443</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">233</td>
    <td align="right">33</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.85</td>
    <td align="right">13.15</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">96.65</td>
    <td align="right">47.35</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">48.33</td>
    <td align="right">23.67</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">45.64</td>
    <td align="right">22.36</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">21.48</td>
    <td align="right">10.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">107.39</td>
    <td align="right">52.61</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">51.01</td>
    <td align="right">24.99</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">24.16</td>
    <td align="right">11.84</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">93.97</td>
    <td align="right">46.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">112.76</td>
    <td align="right">55.24</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">190.521</td>
    <td align="right">954.579</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1161.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">23.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">57.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">52</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">78.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">71</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">51.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">46</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">24.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">36.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">63.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">2636.555</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.828</td>
    <td align="right">2504.727</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6493.738</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">324.687</td>
    <td align="right">6169.051</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">8886.168</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">444.308</td>
    <td align="right">8441.859</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">5810.187</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">290.509</td>
    <td align="right">5519.677</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">2734.205</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.710</td>
    <td align="right">2597.495</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">2783.031</td>
    <td align="right">16.275</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">139.152</td>
    <td align="right">2643.879</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">4101.308</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">205.065</td>
    <td align="right">3896.243</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">7177.289</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">358.864</td>
    <td align="right">6818.425</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">3092.256</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">154.613</td>
    <td align="right">2937.643</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">1307.815</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">326.954</td>
    <td align="right">1242.424</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">3221.100</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">805.275</td>
    <td align="right">3060.045</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4407.821</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.955</td>
    <td align="right">4187.430</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">2882.037</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">720.509</td>
    <td align="right">2737.935</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">32007.564</td>
    <td align="right">190.521</td>
    <td align="right">1327.533</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">3200.756</td>
    <td align="right">8001.891</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1380.472</td>
    <td align="right">8.073</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">345.118</td>
    <td align="right">1311.448</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">2034.379</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">508.595</td>
    <td align="right">1932.660</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">3560.163</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">890.041</td>
    <td align="right">3382.155</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">1533.857</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">383.464</td>
    <td align="right">1457.164</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">PRIMARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">160369.299</td>
    <td align="right">954.579</td>
    <td align="right">6651.414</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">3207.386</td>
    <td align="right">32073.860</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">0.9993</td>
    <td align="right">844999.8</td>
    <td align="right">0.676</td>
    <td align="right">0.5693</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.163</td>
    <td align="right">5.183E-004</td>
    <td align="right">3.557E-004</td>
    <td align="right">0.467</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">8.164E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">0.181</td>
    <td align="right">4.547E-004</td>
    <td align="right">3.245E-004</td>
    <td align="right">0.409</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.159</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4.082E-002</td>
    <td align="right">7.476E-005</td>
    <td align="right">7.014E-005</td>
    <td align="right">6.728E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">7.710E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">3.628E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">8.617E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">0.190</td>
    <td align="right">4.319E-004</td>
    <td align="right">3.128E-004</td>
    <td align="right">0.389</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">4.535E-002</td>
    <td align="right">2.387E-004</td>
    <td align="right">1.972E-004</td>
    <td align="right">0.215</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12331.88286</td>
    <td align="right">13565.07114</td>
    <td align="right">1.03111</td>
    <td align="right">1.13422</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7424.42883</td>
    <td align="right">11136.64324</td>
    <td align="right">0.23354</td>
    <td align="right">1.12042</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21344.73288</td>
    <td align="right">23479.20617</td>
    <td align="right">1.78828</td>
    <td align="right">1.96711</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">35.54333</td>
    <td align="right">6.82374E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12140.51963</td>
    <td align="right">18210.77944</td>
    <td align="right">0.59991</td>
    <td align="right">0.89987</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10387.79883</td>
    <td align="right">11426.57872</td>
    <td align="right">0.86855</td>
    <td align="right">0.95541</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6156.30333</td>
    <td align="right">9234.45499</td>
    <td align="right">0.19931</td>
    <td align="right">0.29897</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10455.78593</td>
    <td align="right">11501.36453</td>
    <td align="right">0.87421</td>
    <td align="right">0.96163</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">37.97000</td>
    <td align="right">6.82374E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6430.61443</td>
    <td align="right">9645.92165</td>
    <td align="right">0.20817</td>
    <td align="right">0.31226</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10249.30271</td>
    <td align="right">11274.23298</td>
    <td align="right">0.85694</td>
    <td align="right">0.94264</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">37.97000</td>
    <td align="right">6.82374E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6399.03158</td>
    <td align="right">9598.54737</td>
    <td align="right">0.20715</td>
    <td align="right">0.31073</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10265.71833</td>
    <td align="right">11292.29016</td>
    <td align="right">0.85831</td>
    <td align="right">0.94415</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">37.97000</td>
    <td align="right">6.82374E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6401.30137</td>
    <td align="right">9601.95205</td>
    <td align="right">0.20723</td>
    <td align="right">0.31084</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9758.91295</td>
    <td align="right">10734.80425</td>
    <td align="right">0.81594</td>
    <td align="right">0.89753</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">37.71000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6360.24266</td>
    <td align="right">9540.36399</td>
    <td align="right">0.20590</td>
    <td align="right">0.30884</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9771.39743</td>
    <td align="right">10748.53718</td>
    <td align="right">0.81698</td>
    <td align="right">0.89868</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">37.71000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6362.68670</td>
    <td align="right">9544.03005</td>
    <td align="right">0.20598</td>
    <td align="right">0.30896</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9960.60279</td>
    <td align="right">10956.66307</td>
    <td align="right">0.83280</td>
    <td align="right">0.91608</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">37.71000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6390.58483</td>
    <td align="right">9585.87725</td>
    <td align="right">0.20688</td>
    <td align="right">0.31032</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11119.11009</td>
    <td align="right">12231.02110</td>
    <td align="right">0.92972</td>
    <td align="right">1.02269</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3887.57622</td>
    <td align="right">5831.36433</td>
    <td align="right">0.12326</td>
    <td align="right">0.29340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11045.09086</td>
    <td align="right">12149.59994</td>
    <td align="right">0.92353</td>
    <td align="right">1.01589</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3879.36169</td>
    <td align="right">5819.04253</td>
    <td align="right">0.12301</td>
    <td align="right">0.29340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11132.40703</td>
    <td align="right">12245.64773</td>
    <td align="right">0.93083</td>
    <td align="right">1.02392</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3869.26017</td>
    <td align="right">5803.89026</td>
    <td align="right">0.12270</td>
    <td align="right">0.29340</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20938.45852</td>
    <td align="right">23032.30437</td>
    <td align="right">1.75430</td>
    <td align="right">1.92973</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">35.32667</td>
    <td align="right">6.82375E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6841.16435</td>
    <td align="right">10261.74653</td>
    <td align="right">0.33809</td>
    <td align="right">0.50713</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14585.16766</td>
    <td align="right">16043.68443</td>
    <td align="right">1.22270</td>
    <td align="right">1.34497</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">36.19333</td>
    <td align="right">6.82375E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6634.61749</td>
    <td align="right">9951.92624</td>
    <td align="right">0.32060</td>
    <td align="right">0.57250</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26504.20950</td>
    <td align="right">29154.63045</td>
    <td align="right">2.21617</td>
    <td align="right">2.43779</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">35.32667</td>
    <td align="right">6.82375E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">13813.92685</td>
    <td align="right">20720.89028</td>
    <td align="right">0.44724</td>
    <td align="right">0.67086</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11017.35939</td>
    <td align="right">12119.09533</td>
    <td align="right">0.92103</td>
    <td align="right">1.01313</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6555.47941</td>
    <td align="right">9833.21911</td>
    <td align="right">0.21224</td>
    <td align="right">0.31836</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26790.10900</td>
    <td align="right">29469.11990</td>
    <td align="right">2.24011</td>
    <td align="right">2.46412</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9239.80979</td>
    <td align="right">13859.71468</td>
    <td align="right">0.29058</td>
    <td align="right">0.83436</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11462.86410</td>
    <td align="right">12609.15051</td>
    <td align="right">0.95849</td>
    <td align="right">1.05434</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2790.86411</td>
    <td align="right">4186.29617</td>
    <td align="right">8.89346E-002</td>
    <td align="right">0.32108</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33764.22936</td>
    <td align="right">37140.65229</td>
    <td align="right">2.82313</td>
    <td align="right">3.10544</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18267.12502</td>
    <td align="right">27400.68753</td>
    <td align="right">0.59141</td>
    <td align="right">0.88711</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32550.50800</td>
    <td align="right">35805.55879</td>
    <td align="right">2.72165</td>
    <td align="right">2.99381</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18104.39388</td>
    <td align="right">27156.59083</td>
    <td align="right">0.58614</td>
    <td align="right">0.87921</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32686.96551</td>
    <td align="right">35955.66206</td>
    <td align="right">2.73306</td>
    <td align="right">3.00636</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18080.71405</td>
    <td align="right">27121.07107</td>
    <td align="right">0.58537</td>
    <td align="right">0.87806</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29102.79079</td>
    <td align="right">32013.06987</td>
    <td align="right">2.43338</td>
    <td align="right">2.67672</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17897.19092</td>
    <td align="right">26845.78638</td>
    <td align="right">0.57943</td>
    <td align="right">0.86915</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29157.51392</td>
    <td align="right">32073.26531</td>
    <td align="right">2.43795</td>
    <td align="right">2.68175</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17908.46983</td>
    <td align="right">26862.70475</td>
    <td align="right">0.57980</td>
    <td align="right">0.86969</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20094.26135</td>
    <td align="right">22103.68748</td>
    <td align="right">1.68014</td>
    <td align="right">1.84816</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">38.10000</td>
    <td align="right">6.82375E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11956.81610</td>
    <td align="right">17935.22414</td>
    <td align="right">0.38711</td>
    <td align="right">0.58066</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29698.87470</td>
    <td align="right">32668.76217</td>
    <td align="right">2.48329</td>
    <td align="right">2.73162</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">35.97667</td>
    <td align="right">6.82375E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14424.98873</td>
    <td align="right">21637.48309</td>
    <td align="right">0.46703</td>
    <td align="right">0.70054</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.20000</td>
    <td align="right">2.80840E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89987</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89987</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50713</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50713</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.26459</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.26459</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67077</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67077</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.66200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.66200</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.37328</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.37328</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13422</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.34027</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.79088E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.78729E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35031</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12959.59616</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.78729E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">323.68302</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.95541</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28662</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.76928E-003</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.32057E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29897</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">10789.54546</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.32057E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">266.14254</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96163</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28849</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.91402E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.42378E-004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31226</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11269.44633</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.42378E-004</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">277.98358</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.94264</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28279</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.85647E-003</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.41188E-004</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31073</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11214.08536</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.41188E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">276.61780</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.94415</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28324</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.86105E-003</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.41273E-004</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31084</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11218.06404</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.41273E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">276.71596</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.89753</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26926</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.71979E-003</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.39725E-004</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30884</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11146.09249</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.39725E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">274.94040</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.89868</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26960</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.72327E-003</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.39818E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30896</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11150.37659</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.39818E-004</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">275.04609</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.91608</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27482</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.77600E-003</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.40869E-004</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31032</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11199.27861</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.40869E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">276.25253</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.02269</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30681</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.59796E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.58391E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30681</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7364.44581</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.58391E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.71727</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01589</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30477</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.58732E-003</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.57916E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30477</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7342.36484</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.57916E-004</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.38373</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.02392</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30718</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.59987E-003</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.57827E-004</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30718</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7338.21464</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.57827E-004</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">156.97648</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.43779</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.73134</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.83292E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.26793E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.73134</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">24493.37653</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.26793E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">583.82479</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01313</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30394</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.77742E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.47104E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31836</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11489.16492</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.47104E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">283.40019</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.46412</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.73924</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.35391E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.77437E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.73924</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">17549.01097</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.77437E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">374.84203</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.05434</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31630</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25517E-003</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.23492E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31630</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">5741.80272</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23492E-004</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">116.51004</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.10544</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.93163</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.95311E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.93043E-004</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.93163</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">32223.23499</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.93043E-004</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">778.99136</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.99381</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.89814</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.88290E-003</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.84334E-004</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.89814</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31818.29564</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.84334E-004</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">777.82624</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.00636</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.90191</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.89079E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.83936E-004</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.90191</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31799.77177</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.83936E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">775.61844</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.67672</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.80301</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.68347E-003</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.74617E-004</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.86915</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31366.50955</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.74617E-004</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">773.70770</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.68175</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.80452</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.68663E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.75043E-004</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.86969</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31386.28171</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.75043E-004</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">774.19548</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.84816</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.55445</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.76015E-003</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.50702E-004</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.58066</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20955.51007</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.50702E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">516.90360</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.73162</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.81948</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.85824E-003</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.55710E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.81948</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">25837.87017</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.55710E-004</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">601.02860</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">35171.32550</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77139</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">48062.88304</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.96711</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32098.86566</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79688</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">48491.82857</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.92973</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28001.29731</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72332</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">42761.28637</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.34497</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">208186.22521</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.76861</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.84925</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">69388.46886</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76861</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">77311.12326</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.66277E-003</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1131.30908</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.54891</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.66277E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">141983.04228</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.85878</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">47322.94799</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">28680.67458</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.16852E-004</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">459.12063</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.57720</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.16852E-004</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">139746.22686</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.81374</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">46577.41741</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">28864.88682</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.20814E-004</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">461.70375</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.44207</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.20814E-004</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">126610.04013</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.54925</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42199.12637</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">25403.45516</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.46367E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">406.75501</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.64851</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.46367E-004</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.15692E-002</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.38830</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.15692E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3166.76595</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">540011.85882</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.15692E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.96841E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.54910E-004</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12841.32</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10651.53</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10994.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10887.04</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10895.37</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10665.75</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10673.13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10774.15</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7367.21</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7345.13</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7340.97</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">24496.75</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11327.39</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">17555.58</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">5744.49</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">32225.71</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">31820.57</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">31802.06</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">30602.29</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">30633.99</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">20661.37</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">25841.68</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">58463.77</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">24711.36</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">24792.75</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">21908.06</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">33646.6</td>
    <td align="right">2.71</td>
    <td align="right">9.26</td>
    <td align="right">10.64</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">30603.4</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">10.56</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">26958.4</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.93</td>
    <td align="right">10.56</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">198979.39</td>
    <td align="right">678945.86</td>
    <td align="right">13.13</td>
    <td align="right">2.96</td>
    <td align="right">3.57</td>
    <td align="right">4.28</td>
    <td align="right">4.55</td>
    <td align="right">10.09</td>
    <td align="right">12.17</td>
    <td align="right">14.61</td>
    <td align="right">15.52</td>
    <td align="right">11.5834</td>
    <td align="right">8.2832</td>
    <td align="right">5.2160</td>
    <td align="right">2.3636</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">135162.02</td>
    <td align="right">461191.96</td>
    <td align="right">12.77</td>
    <td align="right">2.86</td>
    <td align="right">3.46</td>
    <td align="right">4.17</td>
    <td align="right">4.43</td>
    <td align="right">9.77</td>
    <td align="right">11.82</td>
    <td align="right">14.23</td>
    <td align="right">15.12</td>
    <td align="right">8.6028</td>
    <td align="right">6.0246</td>
    <td align="right">3.7353</td>
    <td align="right">1.6915</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">133032.66</td>
    <td align="right">453926.29</td>
    <td align="right">12.75</td>
    <td align="right">2.86</td>
    <td align="right">3.46</td>
    <td align="right">4.17</td>
    <td align="right">4.43</td>
    <td align="right">9.76</td>
    <td align="right">11.81</td>
    <td align="right">14.22</td>
    <td align="right">15.10</td>
    <td align="right">8.4673</td>
    <td align="right">5.9297</td>
    <td align="right">3.6765</td>
    <td align="right">1.6649</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">120527.55</td>
    <td align="right">411257.09</td>
    <td align="right">12.90</td>
    <td align="right">2.90</td>
    <td align="right">3.50</td>
    <td align="right">4.21</td>
    <td align="right">4.48</td>
    <td align="right">9.88</td>
    <td align="right">11.95</td>
    <td align="right">14.38</td>
    <td align="right">15.28</td>
    <td align="right">7.6713</td>
    <td align="right">5.3723</td>
    <td align="right">3.3309</td>
    <td align="right">1.5084</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0946591026E-002</td>
    <td align="right">4.3590284393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3383915579E-002</td>
    <td align="right">7.8832386048E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8038595840E-002</td>
    <td align="right">5.2368335348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1728025697</td>
    <td align="right">0.1382562801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2963268459</td>
    <td align="right">1.1054733055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1695179761</td>
    <td align="right">0.1362810928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2763558178</td>
    <td align="right">1.0040957292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1712340519</td>
    <td align="right">0.1353152464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2984119478</td>
    <td align="right">1.1092661417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1537971905</td>
    <td align="right">0.1268672813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2694279372</td>
    <td align="right">1.4906569078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1542032848</td>
    <td align="right">0.1274506744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2693611935</td>
    <td align="right">1.4878051580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1579210761</td>
    <td align="right">0.1295799260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2846754549</td>
    <td align="right">1.7078560181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1387002680</td>
    <td align="right">0.1108221123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1247281654</td>
    <td align="right">0.6425419997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1371595221</td>
    <td align="right">0.1102243378</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1245212550</td>
    <td align="right">0.6407769557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1388095733</td>
    <td align="right">0.1111693285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1263555080</td>
    <td align="right">0.6578769747</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8235727172E-002</td>
    <td align="right">7.3702446553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9127123768E-002</td>
    <td align="right">2.7738819434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3596613826E-002</td>
    <td align="right">8.0164983131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1307053772</td>
    <td align="right">9.9628043772E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9679508648E-002</td>
    <td align="right">4.3093390356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7949448610E-002</td>
    <td align="right">3.3637269727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1842623619</td>
    <td align="right">0.1226166077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1225616137</td>
    <td align="right">0.5072253969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1799596190</td>
    <td align="right">0.1185348625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232910517</td>
    <td align="right">0.5545115113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1789129353</td>
    <td align="right">0.1151427292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232270308</td>
    <td align="right">0.5148237942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1003306928</td>
    <td align="right">7.8945418794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1389354830</td>
    <td align="right">0.3770616270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.9986036370E-002</td>
    <td align="right">7.8802967750E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1430613117</td>
    <td align="right">0.3930478043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7545235222E-002</td>
    <td align="right">7.5259478836E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1635076145</td>
    <td align="right">0.5733532883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1086846415</td>
    <td align="right">9.8592116894E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100140E+12</td>
    <td align="right">0.162455E+11</td>
    <td align="right">0.866627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102658E+12</td>
    <td align="right">0.173460E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.332817E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326303E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.910217E+11</td>
    <td align="right">0.138977E+11</td>
    <td align="right">0.784364E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.862189E+11</td>
    <td align="right">0.129388E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302308E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103974E+12</td>
    <td align="right">0.142827E+11</td>
    <td align="right">0.879064E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.969038E+11</td>
    <td align="right"> 80421300.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.524197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394784E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.921891E+11</td>
    <td align="right">0.127112E+11</td>
    <td align="right">0.822623E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.903523E+11</td>
    <td align="right"> 19434715.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.792085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483240E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103974E+12</td>
    <td align="right">0.121810E+11</td>
    <td align="right">0.879064E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102317E+12</td>
    <td align="right">  1735706.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.145063E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671073E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.996569E+11</td>
    <td align="right">0.113100E+11</td>
    <td align="right">0.847497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102502E+12</td>
    <td align="right">   107408.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.175688E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.727327E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.965067E+11</td>
    <td align="right">0.118970E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105655E+12</td>
    <td align="right">    83682.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.196090E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.774387E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103974E+12</td>
    <td align="right">0.127112E+11</td>
    <td align="right">0.560012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106075E+12</td>
    <td align="right">   225430.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.191105E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.769261E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.960237E+11</td>
    <td align="right">0.133297E+11</td>
    <td align="right">0.835060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.988100E+11</td>
    <td align="right">  1186948.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.144961E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.681631E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100140E+12</td>
    <td align="right">0.149328E+11</td>
    <td align="right">0.866627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.982577E+11</td>
    <td align="right"> 19215740.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.102645E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543357E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.996569E+11</td>
    <td align="right">0.154188E+11</td>
    <td align="right">0.847497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.969802E+11</td>
    <td align="right">0.100953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.492766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.367864E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965067E+11</td>
    <td align="right">0.164854E+11</td>
    <td align="right">0.854189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107132E+12</td>
    <td align="right">0.218151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.278922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320430E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118377E+13</td>
    <td align="right">0.165403E+12</td>
    <td align="right">0.959290E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.119386E+13</td>
    <td align="right">0.744363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.122665E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636197E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.910217E+11</td>
    <td align="right">0.113100E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.862189E+11</td>
    <td align="right">    83682.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.278922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302308E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103974E+12</td>
    <td align="right">0.164854E+11</td>
    <td align="right">0.879064E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107132E+12</td>
    <td align="right">0.218151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.196090E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.774387E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.930050E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110857E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.694300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.990871E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.409077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106864E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.949032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.874219E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.734606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.891965E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 51870072.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.788359E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 45092555.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.738455E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.812910E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808823E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.969377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.929604E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.538673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100984E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120445E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.104231E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.398401E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110646E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 45092555.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.738455E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120445E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110857E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   279642.29</td>
    <td align="right">31-JAN-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46228.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   295535.40</td>
    <td align="right">02-FEB-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    60577.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   324074.11</td>
    <td align="right">27-MAR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    89050.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   358775.44</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67352.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122694.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   415352.86</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    56208.36</td>
    <td align="right">        0.00</td>
    <td align="right">    70242.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   196162.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   420748.32</td>
    <td align="right">26-JUN-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    69037.77</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   182890.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   417344.06</td>
    <td align="right">14-JUL-12:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    33457.95</td>
    <td align="right">        0.00</td>
    <td align="right">    70455.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   220576.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   417110.68</td>
    <td align="right">09-AUG-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    71182.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   221963.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   400548.99</td>
    <td align="right">08-SEP-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    68411.76</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   163318.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   371920.41</td>
    <td align="right">03-OCT-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67722.54</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   135465.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   333614.58</td>
    <td align="right">01-NOV-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    98588.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   286986.56</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53570.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   279642.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    66435.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46228.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   420748.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    71182.31</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   221963.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   772287.56</td>
    <td align="right">02-JAN-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   769060.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   729460.57</td>
    <td align="right">07-FEB-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   726233.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   676736.23</td>
    <td align="right">30-MAR-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   673508.85</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   483035.74</td>
    <td align="right">05-APR-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   479808.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    58153.71</td>
    <td align="right">12-MAY-06:00</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">    37313.70</td>
    <td align="right">        0.00</td>
    <td align="right">    17632.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    49845.60</td>
    <td align="right">06-JUN-12:50</td>
    <td align="right">    32073.86</td>
    <td align="right">        0.00</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">    17758.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    41816.49</td>
    <td align="right">18-JUL-12:39</td>
    <td align="right">    24055.39</td>
    <td align="right">        0.00</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">    17751.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    41823.49</td>
    <td align="right">24-AUG-12:30</td>
    <td align="right">    24055.39</td>
    <td align="right">        0.00</td>
    <td align="right">       10.78</td>
    <td align="right">        0.00</td>
    <td align="right">    17757.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49854.00</td>
    <td align="right">21-SEP-12:50</td>
    <td align="right">    32073.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">    17769.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   671338.97</td>
    <td align="right">27-OCT-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   668111.59</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   819332.98</td>
    <td align="right">24-NOV-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   798488.64</td>
    <td align="right">        0.00</td>
    <td align="right">    17636.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   898846.10</td>
    <td align="right">29-DEC-06:40</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   895618.71</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    41816.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   898846.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32073.86</td>
    <td align="right">        0.00</td>
    <td align="right">   895618.71</td>
    <td align="right">        0.00</td>
    <td align="right">    17769.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    20:27:18</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{51949E6F-8596-4A0E-9A6C-47384B933BF6}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
