    <td align="right">       22.75</td>
    <td align="right">    12638.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">25-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14414.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">     2719.16</td>
    <td align="right">        0.00</td>
    <td align="right">       30.17</td>
    <td align="right">    10965.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">10-JUN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29736.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.42</td>
    <td align="right">      871.53</td>
    <td align="right">     1008.71</td>
    <td align="right">    13687.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14161.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -261.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-10:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12192.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">     3782.75</td>
    <td align="right">        0.00</td>
    <td align="right">       51.99</td>
    <td align="right">     5819.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-10:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39663.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.69</td>
    <td align="right">      805.28</td>
    <td align="right">    11431.46</td>
    <td align="right">        0.00</td>
    <td align="right">      212.80</td>
    <td align="right">    26889.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">27-JUN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18249.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3413.73</td>
    <td align="right">     7108.93</td>
    <td align="right">     4187.43</td>
    <td align="right">     6562.37</td>
    <td align="right">        0.00</td>
    <td align="right">       95.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3118.72</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7539.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.58</td>
    <td align="right">     3896.24</td>
    <td align="right">     1932.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56790.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">    31873.89</td>
    <td align="right">        0.00</td>
    <td align="right">       56.03</td>
    <td align="right">    23124.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54676.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">    31066.59</td>
    <td align="right">        0.00</td>
    <td align="right">       68.27</td>
    <td align="right">    21805.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54927.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">    31101.68</td>
    <td align="right">        0.00</td>
    <td align="right">       65.06</td>
    <td align="right">    22024.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">05-AUG-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32876.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.72</td>
    <td align="right">     1164.48</td>
    <td align="right">      962.70</td>
    <td align="right">     3413.12</td>
    <td align="right">        0.00</td>
    <td align="right">      317.57</td>
    <td align="right">    26587.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">05-AUG-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33034.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.55</td>
    <td align="right">     1164.48</td>
    <td align="right">      962.70</td>
    <td align="right">     3471.81</td>
    <td align="right">        0.00</td>
    <td align="right">      317.60</td>
    <td align="right">    26686.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">05-AUG-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22854.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.42</td>
    <td align="right">      769.00</td>
    <td align="right">      635.74</td>
    <td align="right">     2994.19</td>
    <td align="right">        0.00</td>
    <td align="right">      208.46</td>
    <td align="right">    17963.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47923.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.86</td>
    <td align="right">      890.04</td>
    <td align="right">    15586.11</td>
    <td align="right">        0.00</td>
    <td align="right">      364.22</td>
    <td align="right">    30724.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JUL-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18912.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.15</td>
    <td align="right">      345.12</td>
    <td align="right">    10338.43</td>
    <td align="right">        0.00</td>
    <td align="right">      272.51</td>
    <td align="right">     7817.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JUL-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -536140.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5591.29</td>
    <td align="right">    15930.11</td>
    <td align="right">   214790.54</td>
    <td align="right">        0.00</td>
    <td align="right">    10332.46</td>
    <td align="right">   289495.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-05:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      367.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.61</td>
    <td align="right">      536.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1420.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1217.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1262.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">22-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43549.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.11</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2068.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -1873.38</td>
    <td align="right">   -42242.94</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">28-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17147.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.48</td>
    <td align="right">      790.97</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2059.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -2188.34</td>
    <td align="right">   -14269.85</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19170.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.30</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2051.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -2180.07</td>
    <td align="right">   -15778.36</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18937.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.28</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2028.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2178.30</td>
    <td align="right">   -15570.56</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18935.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.28</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2029.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2178.23</td>
    <td align="right">   -15567.71</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18070.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2224.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -2430.56</td>
    <td align="right">   -13776.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18086.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2226.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2430.56</td>
    <td align="right">   -13789.41</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18148.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.41</td>
    <td align="right">      483.37</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2014.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -2159.42</td>
    <td align="right">   -14814.22</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.24</td>
    <td align="right">     -534.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.23</td>
    <td align="right">     -532.94</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">19-MAR-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.86</td>
    <td align="right">     -548.57</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">07-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41754.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.13</td>
    <td align="right">     1743.06</td>
    <td align="right">     1008.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1293.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -1352.84</td>
    <td align="right">   -42093.85</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JUL-11:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3892.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">     1453.28</td>
    <td align="right">        0.00</td>
    <td align="right">       76.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7960.68</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">28-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40163.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.91</td>
    <td align="right">     1948.12</td>
    <td align="right">     1127.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4591.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -4874.43</td>
    <td align="right">   -34070.38</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.31</td>
    <td align="right">     1542.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -606.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.79</td>
    <td align="right">     -964.64</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52838.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.89</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5794.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -5918.40</td>
    <td align="right">   -45156.10</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52330.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.44</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5646.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -5928.13</td>
    <td align="right">   -44785.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52340.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.73</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5645.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -5919.35</td>
    <td align="right">   -44805.68</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49602.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6087.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -6586.43</td>
    <td align="right">   -38665.31</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49657.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6096.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -6586.03</td>
    <td align="right">   -38710.55</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33791.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.54</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3730.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3873.00</td>
    <td align="right">   -28850.31</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">28-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41236.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.35</td>
    <td align="right">     2153.19</td>
    <td align="right">     1246.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4937.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -5127.06</td>
    <td align="right">   -34898.13</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">28-DEC-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18982.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.91</td>
    <td align="right">      483.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2231.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -2326.56</td>
    <td align="right">   -15742.61</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-FEB-05:42</td>
    <td align="right">   -20086.29</td>
    <td align="right">    20086.29</td>
    <td align="right">   590738.53</td>
    <td align="right">   -20086.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4859.39</td>
    <td align="right">    33547.73</td>
    <td align="right">    21341.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -67031.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -70566.54</td>
    <td align="right">  -492802.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.989</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.989</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       2.014</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       2.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       1.381</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.381</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">      12.025</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">      11.629</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       8.833</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       8.691</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       8.707</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       8.559</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       7.934</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       7.787</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.030</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.030</td>
    <td align="right">       0.312</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       0.581</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.581</td>
    <td align="right">       0.627</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.606</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.606</td>
    <td align="right">       0.945</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       4.550</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       4.550</td>
    <td align="right">       0.744</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       3.010</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       3.010</td>
    <td align="right">       0.488</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       3.002</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       3.002</td>
    <td align="right">       0.489</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       2.670</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       2.670</td>
    <td align="right">       0.488</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.49</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.27</td>
    <td align="right">    0.004877</td>
    <td align="right">      190.00</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       23.25</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       57.26</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       78.36</td>
    <td align="right">    0.000508</td>
    <td align="right">      546.00</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       36.17</td>
    <td align="right">    0.000254</td>
    <td align="right">      252.00</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       63.29</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">      285.60</td>
    <td align="right">    0.000627</td>
    <td align="right">     2161.00</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">      169.63</td>
    <td align="right">    0.000083</td>
    <td align="right">     1182.00</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.158</td>
    <td align="right">      1.1577</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.1204</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.989</td>
    <td align="right">      1.9889</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.933</td>
    <td align="right">      0.9334</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.011</td>
    <td align="right">      1.0106</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.992</td>
    <td align="right">      0.9918</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.993</td>
    <td align="right">      0.9933</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.923</td>
    <td align="right">      0.9234</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.925</td>
    <td align="right">      0.9245</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.942</td>
    <td align="right">      0.9421</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.049</td>
    <td align="right">      1.0490</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.042</td>
    <td align="right">      1.0415</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.051</td>
    <td align="right">      1.0508</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.014</td>
    <td align="right">      2.0138</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.381</td>
    <td align="right">      1.3812</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.490</td>
    <td align="right">      2.4898</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.497</td>
    <td align="right">      2.4969</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.8344</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.066</td>
    <td align="right">      1.0658</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.3211</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.236</td>
    <td align="right">      3.2359</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.130</td>
    <td align="right">      3.1296</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.143</td>
    <td align="right">      3.1432</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.614</td>
    <td align="right">      2.6144</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.619</td>
    <td align="right">      2.6191</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.804</td>
    <td align="right">      1.8045</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.826</td>
    <td align="right">      2.8264</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.055</td>
    <td align="right">      1.0547</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.99</td>
    <td align="right">       1.989</td>
    <td align="right">        1.99</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        2.01</td>
    <td align="right">       2.014</td>
    <td align="right">        2.01</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.38</td>
    <td align="right">       1.381</td>
    <td align="right">        1.38</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       12.02</td>
    <td align="right">      11.629</td>
    <td align="right">       12.02</td>
    <td align="right">      1.6467</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        8.83</td>
    <td align="right">       8.691</td>
    <td align="right">        8.83</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        8.71</td>
    <td align="right">       8.559</td>
    <td align="right">        8.71</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        7.93</td>
    <td align="right">       7.787</td>
    <td align="right">        7.93</td>
    <td align="right">      0.9007</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.030</td>
    <td align="right">       1.030</td>
    <td align="right">       1.030</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.312</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.342</td>
    <td align="right">       0.342</td>
    <td align="right">       0.342</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.484</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.356</td>
    <td align="right">       0.356</td>
    <td align="right">       0.356</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.284</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.355</td>
    <td align="right">       0.355</td>
    <td align="right">       0.355</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.352</td>
    <td align="right">       0.352</td>
    <td align="right">       0.352</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.287</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.352</td>
    <td align="right">       0.352</td>
    <td align="right">       0.352</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.287</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.581</td>
    <td align="right">       0.581</td>
    <td align="right">       0.581</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.627</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.606</td>
    <td align="right">       0.606</td>
    <td align="right">       0.606</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.945</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.767</td>
    <td align="right">       0.767</td>
    <td align="right">       0.767</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.530</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.014</td>
    <td align="right">       1.014</td>
    <td align="right">       1.014</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.480</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.006</td>
    <td align="right">       1.006</td>
    <td align="right">       1.006</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.484</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.005</td>
    <td align="right">       1.005</td>
    <td align="right">       1.005</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.484</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.995</td>
    <td align="right">       0.995</td>
    <td align="right">       0.995</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.489</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.996</td>
    <td align="right">       0.996</td>
    <td align="right">       0.996</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.489</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.664</td>
    <td align="right">       0.664</td>
    <td align="right">       0.664</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.484</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.801</td>
    <td align="right">       0.801</td>
    <td align="right">       0.801</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.562</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.364</td>
    <td align="right">       0.364</td>
    <td align="right">       0.364</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.03</td>
    <td align="right">       1.030</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        0.58</td>
    <td align="right">       0.581</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        0.61</td>
    <td align="right">       0.606</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        4.55</td>
    <td align="right">       4.550</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        3.01</td>
    <td align="right">       3.010</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        3.00</td>
    <td align="right">       3.002</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        2.67</td>
    <td align="right">       2.670</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** ALBUQUERQUE INTL ARPT [ISIS] NM USA Source TMY3 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      338.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      366.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1314.60</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      165.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      719.64</td>
    <td align="right">   830160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      991.71</td>
    <td align="right">   207320.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1318.35</td>
    <td align="right">    72621.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.91</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      997.16</td>
    <td align="right">    31217.42</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       54.91</td>
    <td align="right">     3301.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     4843.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1080.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1052.07</td>
    <td align="right">     4843.28</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      238.90</td>
    <td align="right">     1080.45</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1290.97</td>
    <td align="right">     5923.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      191.33</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      144.33</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      191.87</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      145.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       32.23</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      704.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      104.74</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       34.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      157.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       16.74</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.347319</td>
    <td align="right">    0.001828</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.466353</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.933388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.280017</td>
    <td align="right">    0.001728</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000252</td>
    <td align="right">    0.341785</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.303178</td>
    <td align="right">    0.003062</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000262</td>
    <td align="right">    0.355949</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.991836</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.297551</td>
    <td align="right">    0.003006</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.354409</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.993348</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.298004</td>
    <td align="right">    0.003010</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.354509</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.923396</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.277019</td>
    <td align="right">    0.002798</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.352369</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.924523</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.277357</td>
    <td align="right">    0.002802</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.352487</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.942086</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.282626</td>
    <td align="right">    0.002855</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.353831</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.314697</td>
    <td align="right">    0.001639</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.314697</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.04</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.312462</td>
    <td align="right">    0.001627</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.312462</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.315228</td>
    <td align="right">    0.001642</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.315228</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.746942</td>
    <td align="right">    0.001872</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000565</td>
    <td align="right">    0.767379</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.316421</td>
    <td align="right">    0.001850</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000268</td>
    <td align="right">    0.363815</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.749079</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000472</td>
    <td align="right">    0.749079</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.319753</td>
    <td align="right">    0.001269</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.319753</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.970761</td>
    <td align="right">    0.002035</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000746</td>
    <td align="right">        1.01</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.938889</td>
    <td align="right">    0.001968</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000741</td>
    <td align="right">        1.01</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.942958</td>
    <td align="right">    0.001977</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000739</td>
    <td align="right">        1.00</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.61</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.784329</td>
    <td align="right">    0.001644</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000732</td>
    <td align="right">    0.995088</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.62</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.785721</td>
    <td align="right">    0.001647</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000733</td>
    <td align="right">    0.995635</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.80</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.541343</td>
    <td align="right">    0.001719</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000489</td>
    <td align="right">    0.663834</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.83</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.847926</td>
    <td align="right">    0.001923</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000594</td>
    <td align="right">    0.847926</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16299.86</td>
    <td align="right">    0.000351</td>
    <td align="right">      406.36</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11697.64</td>
    <td align="right">    0.000252</td>
    <td align="right">      288.54</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12182.61</td>
    <td align="right">    0.000262</td>
    <td align="right">      300.51</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12129.88</td>
    <td align="right">    0.000261</td>
    <td align="right">      299.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12133.32</td>
    <td align="right">    0.000261</td>
    <td align="right">      299.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12060.03</td>
    <td align="right">    0.000259</td>
    <td align="right">      297.48</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12064.08</td>
    <td align="right">    0.000259</td>
    <td align="right">      297.58</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12110.10</td>
    <td align="right">    0.000260</td>
    <td align="right">      298.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9301.79</td>
    <td align="right">    0.000200</td>
    <td align="right">      215.45</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9277.08</td>
    <td align="right">    0.000200</td>
    <td align="right">      215.24</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     9263.63</td>
    <td align="right">    0.000199</td>
    <td align="right">      214.10</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    26263.68</td>
    <td align="right">    0.000565</td>
    <td align="right">      647.84</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12451.65</td>
    <td align="right">    0.000268</td>
    <td align="right">      307.14</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21958.17</td>
    <td align="right">    0.000472</td>
    <td align="right">      507.04</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7065.76</td>
    <td align="right">    0.000152</td>
    <td align="right">      150.27</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34693.10</td>
    <td align="right">    0.000746</td>
    <td align="right">      855.76</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34431.54</td>
    <td align="right">    0.000741</td>
    <td align="right">      849.31</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34380.41</td>
    <td align="right">    0.000739</td>
    <td align="right">      848.05</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34056.98</td>
    <td align="right">    0.000732</td>
    <td align="right">      840.07</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34075.68</td>
    <td align="right">    0.000733</td>
    <td align="right">      840.53</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    22719.82</td>
    <td align="right">    0.000489</td>
    <td align="right">      560.42</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    27614.47</td>
    <td align="right">    0.000594</td>
    <td align="right">      665.41</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">    82310.97</td>
    <td align="right">    0.001770</td>
    <td align="right">     1182.62</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    30999.05</td>
    <td align="right">    0.000667</td>
    <td align="right">      491.43</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    31170.44</td>
    <td align="right">    0.000670</td>
    <td align="right">      492.93</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    27415.66</td>
    <td align="right">    0.000590</td>
    <td align="right">      435.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">        1.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       11.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        7.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">       11.63</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        7.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">        1.99</td>
    <td align="right">    32924.12</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">        2.01</td>
    <td align="right">    33335.90</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">        1.38</td>
    <td align="right">    24655.66</td>
    <td align="right">    0.771936</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">    46857.60</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">    48557.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">    42824.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">        1.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">       11.63</td>
    <td align="right">   192505.29</td>
    <td align="right">    0.798655</td>
    <td align="right">        3.88</td>
    <td align="right">    64162.01</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">        8.69</td>
    <td align="right">   143870.42</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.90</td>
    <td align="right">    47952.01</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">        8.56</td>
    <td align="right">   141675.76</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.85</td>
    <td align="right">    47220.53</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">        7.79</td>
    <td align="right">   128897.83</td>
    <td align="right">    0.798655</td>
    <td align="right">        2.60</td>
    <td align="right">    42961.65</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">       11.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">        7.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">    0.001770</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000667</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.000670</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">    0.000590</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.012692</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.019684</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.012692</td>
    <td align="right">     3474.16</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000255</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">   592430.55</td>
    <td align="right">    0.012692</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3.25</td>
    <td align="right">5.46</td>
    <td align="right">9.75</td>
    <td align="right">13.81</td>
    <td align="right">21.49</td>
    <td align="right">25.54</td>
    <td align="right">26.66</td>
    <td align="right">24.60</td>
    <td align="right">19.86</td>
    <td align="right">13.96</td>
    <td align="right">8.14</td>
    <td align="right">4.30</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALBUQUERQUE INTL ARPT [ISIS] NM USA Source TMY3 WMO#=723650</td>
    <td align="right">35.04</td>
    <td align="right">-106.62</td>
    <td align="right">-7.00</td>
    <td align="right">1619.00</td>
    <td align="right">83328</td>
    <td align="right">0.9904</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">233</td>
    <td align="right">33</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.85</td>
    <td align="right">13.15</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">96.65</td>
    <td align="right">47.35</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">48.33</td>
    <td align="right">23.67</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">45.64</td>
    <td align="right">22.36</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">21.48</td>
    <td align="right">10.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">107.39</td>
    <td align="right">52.61</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">51.01</td>
    <td align="right">24.99</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">24.16</td>
    <td align="right">11.84</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">93.97</td>
    <td align="right">46.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">112.76</td>
    <td align="right">55.24</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">190.521</td>
    <td align="right">954.579</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1161.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">23.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">57.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">52</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">78.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">71</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">51.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">46</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">24.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">36.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">63.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">2636.555</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.828</td>
    <td align="right">2504.727</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6493.738</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">324.687</td>
    <td align="right">6169.051</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">8886.168</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">444.308</td>
    <td align="right">8441.859</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">5810.187</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">290.509</td>
    <td align="right">5519.677</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">2734.205</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.710</td>
    <td align="right">2597.495</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">2783.031</td>
    <td align="right">16.275</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">139.152</td>
    <td align="right">2643.879</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">4101.308</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">205.065</td>
    <td align="right">3896.243</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">7177.289</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">358.864</td>
    <td align="right">6818.425</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">3092.256</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">154.613</td>
    <td align="right">2937.643</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">1307.815</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">326.954</td>
    <td align="right">1242.424</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">3221.100</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">805.275</td>
    <td align="right">3060.045</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4407.821</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.955</td>
    <td align="right">4187.430</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">2882.037</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">720.509</td>
    <td align="right">2737.935</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">32007.564</td>
    <td align="right">190.521</td>
    <td align="right">1327.533</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">3200.756</td>
    <td align="right">8001.891</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1380.472</td>
    <td align="right">8.073</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">345.118</td>
    <td align="right">1311.448</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">2034.379</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">508.595</td>
    <td align="right">1932.660</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">3560.163</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">890.041</td>
    <td align="right">3382.155</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">1533.857</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">383.464</td>
    <td align="right">1457.164</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">PRIMARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">160369.299</td>
    <td align="right">954.579</td>
    <td align="right">6651.414</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">3207.386</td>
    <td align="right">32073.860</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">0.9993</td>
    <td align="right">844999.8</td>
    <td align="right">0.676</td>
    <td align="right">0.5693</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.163</td>
    <td align="right">5.183E-004</td>
    <td align="right">3.557E-004</td>
    <td align="right">0.467</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">8.164E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">0.181</td>
    <td align="right">4.547E-004</td>
    <td align="right">3.245E-004</td>
    <td align="right">0.409</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.159</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4.082E-002</td>
    <td align="right">7.476E-005</td>
    <td align="right">7.014E-005</td>
    <td align="right">6.728E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">7.710E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">3.628E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">8.617E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">0.190</td>
    <td align="right">4.319E-004</td>
    <td align="right">3.128E-004</td>
    <td align="right">0.389</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">4.535E-002</td>
    <td align="right">2.387E-004</td>
    <td align="right">1.972E-004</td>
    <td align="right">0.215</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11937.60134</td>
    <td align="right">13131.36147</td>
    <td align="right">1.05248</td>
    <td align="right">1.15773</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">34.83000</td>
    <td align="right">5.65160E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9332.60726</td>
    <td align="right">13998.91089</td>
    <td align="right">0.31090</td>
    <td align="right">1.12042</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20467.67307</td>
    <td align="right">22514.44037</td>
    <td align="right">1.80813</td>
    <td align="right">1.98895</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">31.99500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">13176.14634</td>
    <td align="right">19764.21950</td>
    <td align="right">0.68654</td>
    <td align="right">1.02980</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9624.52460</td>
    <td align="right">10586.97706</td>
    <td align="right">0.84853</td>
    <td align="right">0.93339</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6674.51664</td>
    <td align="right">10011.77495</td>
    <td align="right">0.22786</td>
    <td align="right">0.34178</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10421.19227</td>
    <td align="right">11463.31150</td>
    <td align="right">0.91872</td>
    <td align="right">1.01059</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">34.83000</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6951.83021</td>
    <td align="right">10427.74532</td>
    <td align="right">0.23730</td>
    <td align="right">0.35595</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10227.75277</td>
    <td align="right">11250.52804</td>
    <td align="right">0.90167</td>
    <td align="right">0.99184</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">34.83000</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6921.74388</td>
    <td align="right">10382.61582</td>
    <td align="right">0.23627</td>
    <td align="right">0.35441</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10243.34900</td>
    <td align="right">11267.68390</td>
    <td align="right">0.90304</td>
    <td align="right">0.99335</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">34.83000</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6923.70782</td>
    <td align="right">10385.56172</td>
    <td align="right">0.23634</td>
    <td align="right">0.35451</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9522.22647</td>
    <td align="right">10474.44911</td>
    <td align="right">0.83945</td>
    <td align="right">0.92340</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">34.42500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6881.89912</td>
    <td align="right">10322.84868</td>
    <td align="right">0.23491</td>
    <td align="right">0.35237</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9533.84549</td>
    <td align="right">10487.23004</td>
    <td align="right">0.84048</td>
    <td align="right">0.92452</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">34.42500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6884.20545</td>
    <td align="right">10326.30817</td>
    <td align="right">0.23499</td>
    <td align="right">0.35249</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9714.96068</td>
    <td align="right">10686.45674</td>
    <td align="right">0.85644</td>
    <td align="right">0.94209</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">34.42500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6910.45909</td>
    <td align="right">10365.68864</td>
    <td align="right">0.23589</td>
    <td align="right">0.35383</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10816.10533</td>
    <td align="right">11897.71586</td>
    <td align="right">0.95363</td>
    <td align="right">1.04899</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5183.18450</td>
    <td align="right">7774.77675</td>
    <td align="right">0.17408</td>
    <td align="right">0.29340</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10739.26588</td>
    <td align="right">11813.19247</td>
    <td align="right">0.94685</td>
    <td align="right">1.04154</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5173.48492</td>
    <td align="right">7760.22739</td>
    <td align="right">0.17376</td>
    <td align="right">0.29340</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10834.33899</td>
    <td align="right">11917.77289</td>
    <td align="right">0.95524</td>
    <td align="right">1.05076</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5156.62999</td>
    <td align="right">7734.94498</td>
    <td align="right">0.17320</td>
    <td align="right">0.29340</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20722.77515</td>
    <td align="right">22795.05267</td>
    <td align="right">1.83075</td>
    <td align="right">2.01382</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">31.99500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7427.99486</td>
    <td align="right">11141.99229</td>
    <td align="right">0.38707</td>
    <td align="right">0.58061</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14204.60310</td>
    <td align="right">15625.06341</td>
    <td align="right">1.25564</td>
    <td align="right">1.38120</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">32.89500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7910.08700</td>
    <td align="right">11865.13049</td>
    <td align="right">0.40390</td>
    <td align="right">0.60585</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25672.48031</td>
    <td align="right">28239.72834</td>
    <td align="right">2.26346</td>
    <td align="right">2.48981</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">31.99500</td>
    <td align="right">5.65160E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14985.56216</td>
    <td align="right">22478.34324</td>
    <td align="right">0.51159</td>
    <td align="right">0.76738</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10877.79054</td>
    <td align="right">11965.56959</td>
    <td align="right">0.95885</td>
    <td align="right">1.05474</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">34.98750</td>
    <td align="right">5.65160E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7104.73495</td>
    <td align="right">10657.10242</td>
    <td align="right">0.24254</td>
    <td align="right">0.36382</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25744.96944</td>
    <td align="right">28319.46638</td>
    <td align="right">2.26994</td>
    <td align="right">2.49693</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12218.80019</td>
    <td align="right">18328.20028</td>
    <td align="right">0.40741</td>
    <td align="right">0.83436</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10989.51670</td>
    <td align="right">12088.46836</td>
    <td align="right">0.96895</td>
    <td align="right">1.06584</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3698.93550</td>
    <td align="right">5548.40325</td>
    <td align="right">0.12465</td>
    <td align="right">0.32108</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33366.32312</td>
    <td align="right">36702.95543</td>
    <td align="right">2.94170</td>
    <td align="right">3.23587</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19795.40852</td>
    <td align="right">29693.11278</td>
    <td align="right">0.67578</td>
    <td align="right">1.01367</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32270.79354</td>
    <td align="right">35497.87290</td>
    <td align="right">2.84512</td>
    <td align="right">3.12963</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">34.98750</td>
    <td align="right">5.65160E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19646.20395</td>
    <td align="right">29469.30592</td>
    <td align="right">0.67069</td>
    <td align="right">1.00603</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">32410.67513</td>
    <td align="right">35651.74264</td>
    <td align="right">2.85745</td>
    <td align="right">3.14319</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">34.98750</td>
    <td align="right">5.65160E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19617.03417</td>
    <td align="right">29425.55126</td>
    <td align="right">0.66969</td>
    <td align="right">1.00454</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26958.28322</td>
    <td align="right">29654.11154</td>
    <td align="right">2.37675</td>
    <td align="right">2.61443</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19432.53691</td>
    <td align="right">29148.80537</td>
    <td align="right">0.66339</td>
    <td align="right">0.99509</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27006.14220</td>
    <td align="right">29706.75642</td>
    <td align="right">2.38097</td>
    <td align="right">2.61907</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19443.20528</td>
    <td align="right">29164.80792</td>
    <td align="right">0.66376</td>
    <td align="right">0.99563</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18606.59352</td>
    <td align="right">20467.25287</td>
    <td align="right">1.64043</td>
    <td align="right">1.80448</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12963.64352</td>
    <td align="right">19445.46528</td>
    <td align="right">0.44256</td>
    <td align="right">0.66383</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29143.26035</td>
    <td align="right">32057.58639</td>
    <td align="right">2.56947</td>
    <td align="right">2.82642</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">32.67000</td>
    <td align="right">5.65159E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15636.82608</td>
    <td align="right">23455.23912</td>
    <td align="right">0.53382</td>
    <td align="right">0.80073</td>
    <td align="right">ALBUQUERQUE INTL ARPT  ISIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34289E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02980</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02980</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.58061</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.58061</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60585</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60585</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.54958</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.54958</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.01048</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.01048</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.00196</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.00196</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67011</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.67011</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.15773</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.34732</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.82799E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.50570E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.46635</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16299.86010</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.50570E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">406.35641</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.93339</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.72850E-003</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.51588E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.34178</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11697.63674</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.51588E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">288.54061</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01059</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30318</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.06241E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.62018E-004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35595</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12182.61389</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.62018E-004</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">300.50585</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99184</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29755</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.00556E-003</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.60884E-004</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35441</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12129.87658</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60884E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">299.20481</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99335</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29800</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.01015E-003</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.60958E-004</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35451</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12133.31910</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60958E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">299.28974</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92340</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27702</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.79817E-003</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.59382E-004</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35237</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12060.03341</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.59382E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">297.48177</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92452</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27736</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.80158E-003</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.59469E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35249</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12064.07608</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.59469E-004</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">297.58150</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.94209</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28263</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.85481E-003</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.60459E-004</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35383</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12110.09516</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60459E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">298.71681</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04899</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31470</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.63905E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.00059E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31470</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9301.79363</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.00059E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">215.45169</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04154</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31246</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.62741E-003</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.99528E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31246</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9277.08304</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.99528E-004</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">215.24110</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.05076</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31523</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.64181E-003</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.99238E-004</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31523</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9263.62722</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.99238E-004</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">214.10453</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.48981</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.74694</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.87203E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.64868E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.76738</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">26263.67860</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.64868E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">647.83511</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.05474</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31642</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.85041E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.67805E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36382</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12451.65419</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.67805E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">307.14000</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.49693</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.74908</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.37194E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.72267E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.74908</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21958.17183</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.72267E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">507.03568</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06584</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31975</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.26886E-003</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.51967E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31975</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7065.75673</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.51967E-004</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">150.27008</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.23587</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.97076</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.03514E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.46164E-004</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.01367</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34693.10088</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.46164E-004</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">855.76141</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.12963</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.93889</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.96832E-003</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.40539E-004</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00603</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34431.54115</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.40539E-004</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">849.30871</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.14319</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.94296</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.97685E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.39439E-004</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00454</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34380.40673</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.39439E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">848.04724</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61443</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.78433</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.64430E-003</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.32483E-004</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99509</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34056.97743</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.32483E-004</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">840.06825</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61907</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.78572</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.64721E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.32885E-004</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99563</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34075.67926</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.32885E-004</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">840.52962</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.80448</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.54134</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.71855E-003</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.88648E-004</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.66383</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">22719.82245</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.88648E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">560.42039</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.82642</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.84793</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.92273E-003</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.93920E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.84793</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27614.46543</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.93920E-004</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">665.41366</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">32924.12167</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">46857.60465</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.98895</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">33335.90249</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">48557.17431</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.01382</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">24655.66074</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77194</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">42824.38590</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.38120</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">192505.28754</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.87603</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">64162.01234</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">82310.97412</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.77031E-003</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1182.62205</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.62924</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.77031E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">143870.41607</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.89678</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">47952.00968</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">30999.04502</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.66714E-004</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">491.43028</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.69121</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.66714E-004</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">141675.76372</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.85259</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">47220.53205</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31170.43967</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.70400E-004</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">492.92978</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.55863</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.70400E-004</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">128897.82583</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.59531</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42961.64535</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27415.66017</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.89644E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">435.28167</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.78672</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.89644E-004</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.26922E-002</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.52306</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.26922E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3474.16242</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">592430.55403</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.26922E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.96841E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.54910E-004</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">14675.60</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10952.78</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11566.41</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11457.90</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11466.21</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11120.56</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11128.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11233.55</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">9305.33</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">9280.63</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">9267.12</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">26055.93</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11907.98</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">21966.43</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7069.19</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34245.12</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">33709.54</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">33722.23</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">31434.71</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">31466.50</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">21237.10</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">27621.92</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">60558.98</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">26246.56</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">26306.47</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">23258.46</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">31382.7</td>
    <td align="right">2.68</td>
    <td align="right">9.14</td>
    <td align="right">10.48</td>
    <td align="right">9.92</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">31775.2</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">10.54</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">23585.1</td>
    <td align="right">2.71</td>
    <td align="right">9.26</td>
    <td align="right">10.64</td>
    <td align="right">10.14</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">183257.12</td>
    <td align="right">625299.26</td>
    <td align="right">13.09</td>
    <td align="right">2.91</td>
    <td align="right">3.55</td>
    <td align="right">4.28</td>
    <td align="right">4.54</td>
    <td align="right">9.93</td>
    <td align="right">12.13</td>
    <td align="right">14.60</td>
    <td align="right">15.49</td>
    <td align="right">11.0617</td>
    <td align="right">7.7654</td>
    <td align="right">4.8248</td>
    <td align="right">2.1985</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">136958.72</td>
    <td align="right">467322.56</td>
    <td align="right">12.89</td>
    <td align="right">2.86</td>
    <td align="right">3.50</td>
    <td align="right">4.21</td>
    <td align="right">4.47</td>
    <td align="right">9.77</td>
    <td align="right">11.94</td>
    <td align="right">14.38</td>
    <td align="right">15.25</td>
    <td align="right">8.2671</td>
    <td align="right">5.8035</td>
    <td align="right">3.6059</td>
    <td align="right">1.6431</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">134869.50</td>
    <td align="right">460193.85</td>
    <td align="right">12.87</td>
    <td align="right">2.86</td>
    <td align="right">3.49</td>
    <td align="right">4.21</td>
    <td align="right">4.46</td>
    <td align="right">9.76</td>
    <td align="right">11.92</td>
    <td align="right">14.36</td>
    <td align="right">15.23</td>
    <td align="right">8.1409</td>
    <td align="right">5.7150</td>
    <td align="right">3.5508</td>
    <td align="right">1.6180</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">122705.43</td>
    <td align="right">418688.32</td>
    <td align="right">13.03</td>
    <td align="right">2.90</td>
    <td align="right">3.54</td>
    <td align="right">4.26</td>
    <td align="right">4.52</td>
    <td align="right">9.88</td>
    <td align="right">12.06</td>
    <td align="right">14.53</td>
    <td align="right">15.41</td>
    <td align="right">7.4067</td>
    <td align="right">5.1996</td>
    <td align="right">3.2306</td>
    <td align="right">1.4721</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1264142727</td>
    <td align="right">0.1057036324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2861008549</td>
    <td align="right">1.8101341518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1080663884</td>
    <td align="right">0.1277875127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1532133669</td>
    <td align="right">0.4894863538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.9116887163E-002</td>
    <td align="right">0.1124052296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4352635630</td>
    <td align="right">2.2033549918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2789612196</td>
    <td align="right">0.3379512544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2962475597</td>
    <td align="right">0.6053770920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2525545489</td>
    <td align="right">0.2759709037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3089821981</td>
    <td align="right">0.6790217734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2695075188</td>
    <td align="right">0.3227072532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2915299331</td>
    <td align="right">0.6431985029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2359429762</td>
    <td align="right">0.3199696401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3264405019</td>
    <td align="right">0.7174215616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2239782140</td>
    <td align="right">0.3048927756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3169864452</td>
    <td align="right">0.7200793497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2409963161</td>
    <td align="right">0.3193413202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2713380799</td>
    <td align="right">0.6417537185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1519830578</td>
    <td align="right">0.1379032660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1587981655</td>
    <td align="right">0.3530812208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1351491051</td>
    <td align="right">0.1118399894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1512253378</td>
    <td align="right">0.3505304232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1487370208</td>
    <td align="right">0.1310858074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1443554945</td>
    <td align="right">0.3405186365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5209724744E-002</td>
    <td align="right">8.8580290507E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2172009405E-002</td>
    <td align="right">3.5884940774E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9327885056E-002</td>
    <td align="right">0.1081959831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2741820946</td>
    <td align="right">1.1547888990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1590768738</td>
    <td align="right">0.1512770695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1924685595</td>
    <td align="right">0.6938299366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1338594083</td>
    <td align="right">0.1176243203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1798199733</td>
    <td align="right">0.9204396517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1235475834</td>
    <td align="right">0.1236470869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1311356547</td>
    <td align="right">0.5495378713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1839462762</td>
    <td align="right">0.2423784717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8850936543</td>
    <td align="right">4.8893458663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1616898463</td>
    <td align="right">0.1819543314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0514521406</td>
    <td align="right">6.3252443370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1757314691</td>
    <td align="right">0.2230592403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0859531569</td>
    <td align="right">6.4392688964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1031876508</td>
    <td align="right">0.1336483096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3033879928</td>
    <td align="right">0.5811549966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2926767625E-002</td>
    <td align="right">0.1155006456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4292740952</td>
    <td align="right">1.6171709038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1043177071</td>
    <td align="right">0.1345802327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3348508359</td>
    <td align="right">0.7688140379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1238936916</td>
    <td align="right">0.1422794016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2925612033</td>
    <td align="right">1.1599526470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111211E+12</td>
    <td align="right">0.164728E+11</td>
    <td align="right">0.905198E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116402E+12</td>
    <td align="right">0.218737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.285926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317713E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101086E+12</td>
    <td align="right">0.140302E+11</td>
    <td align="right">0.819429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105268E+12</td>
    <td align="right">0.234966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285348E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115548E+12</td>
    <td align="right">0.143079E+11</td>
    <td align="right">0.919389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112384E+12</td>
    <td align="right">0.158113E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330741E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102253E+12</td>
    <td align="right">0.125912E+11</td>
    <td align="right">0.857688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.964050E+11</td>
    <td align="right"> 56777678.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.590257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380852E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115548E+12</td>
    <td align="right">0.119412E+11</td>
    <td align="right">0.919389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108475E+12</td>
    <td align="right"> 20064315.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.106509E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523774E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110728E+12</td>
    <td align="right">0.109881E+11</td>
    <td align="right">0.886069E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107608E+12</td>
    <td align="right">  3812958.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.138467E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.600471E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107074E+12</td>
    <td align="right">0.116508E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113234E+12</td>
    <td align="right">   124597.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.190573E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.773593E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115548E+12</td>
    <td align="right">0.125281E+11</td>
    <td align="right">0.560012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114313E+12</td>
    <td align="right">  2902481.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.164788E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.692175E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106591E+12</td>
    <td align="right">0.133171E+11</td>
    <td align="right">0.871878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104042E+12</td>
    <td align="right"> 10641525.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.111382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.537492E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111211E+12</td>
    <td align="right">0.150338E+11</td>
    <td align="right">0.905198E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106130E+12</td>
    <td align="right"> 42692886.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.783839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.422756E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110728E+12</td>
    <td align="right">0.156460E+11</td>
    <td align="right">0.886069E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110760E+12</td>
    <td align="right">0.195840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314633E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107074E+12</td>
    <td align="right">0.167757E+11</td>
    <td align="right">0.891008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123330E+12</td>
    <td align="right">0.325043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.205457E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311329E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131460E+13</td>
    <td align="right">0.165283E+12</td>
    <td align="right">0.997161E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.131835E+13</td>
    <td align="right">0.126972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.991709E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549088E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101086E+12</td>
    <td align="right">0.109881E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.964050E+11</td>
    <td align="right">   124597.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.205457E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285348E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115548E+12</td>
    <td align="right">0.167757E+11</td>
    <td align="right">0.919389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123330E+12</td>
    <td align="right">0.325043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190573E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.773593E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122974E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.122281E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136315E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109227E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.873012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118058E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291318E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.961602E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.987454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.983562E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.866054E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 54141123.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.812884E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137850E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.893758E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.538064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.889740E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102441E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.111329E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191207E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.115011E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.719639E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.121911E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 54141123.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.812884E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191207E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.122281E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   267635.92</td>
    <td align="right">31-JAN-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67285.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33393.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   275055.79</td>
    <td align="right">02-FEB-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67285.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40803.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   299441.12</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    56208.36</td>
    <td align="right">        0.00</td>
    <td align="right">    68082.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82838.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   322991.92</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67769.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    86658.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   391185.42</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    70647.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151721.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   390836.01</td>
    <td align="right">29-JUN-14:39</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    56208.36</td>
    <td align="right">        0.00</td>
    <td align="right">    71413.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170607.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   403922.27</td>
    <td align="right">14-JUL-14:39</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    72621.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   207320.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   386432.31</td>
    <td align="right">10-AUG-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    33457.95</td>
    <td align="right">        0.00</td>
    <td align="right">    70240.45</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   173478.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   373165.10</td>
    <td align="right">26-SEP-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    56208.36</td>
    <td align="right">        0.00</td>
    <td align="right">    70299.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   154010.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   347700.02</td>
    <td align="right">02-OCT-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    68784.11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   110328.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   298400.57</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67285.56</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    64104.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   267515.75</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    67285.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33276.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   267515.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    67285.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33276.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   403922.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    72621.58</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   207320.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   762088.00</td>
    <td align="right">02-JAN-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   741245.50</td>
    <td align="right">        0.00</td>
    <td align="right">    17635.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   819781.40</td>
    <td align="right">07-FEB-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   816554.02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   765194.15</td>
    <td align="right">06-MAR-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   744349.26</td>
    <td align="right">        0.00</td>
    <td align="right">    17637.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   609297.46</td>
    <td align="right">06-APR-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   606070.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   352022.56</td>
    <td align="right">10-MAY-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   348795.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    79065.69</td>
    <td align="right">06-JUN-06:10</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">    58227.48</td>
    <td align="right">        0.00</td>
    <td align="right">    17630.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    41815.22</td>
    <td align="right">04-JUL-12:09</td>
    <td align="right">    24055.39</td>
    <td align="right">        0.00</td>
    <td align="right">        7.64</td>
    <td align="right">        0.00</td>
    <td align="right">    17752.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    72067.87</td>
    <td align="right">17-AUG-06:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">    51230.22</td>
    <td align="right">        0.00</td>
    <td align="right">    17630.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   195106.35</td>
    <td align="right">19-SEP-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   191878.96</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   667451.41</td>
    <td align="right">26-OCT-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   664224.03</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   809799.46</td>
    <td align="right">24-NOV-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   806572.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   833387.42</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   830160.03</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    41815.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        7.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   833387.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24055.39</td>
    <td align="right">        0.00</td>
    <td align="right">   830160.03</td>
    <td align="right">        0.00</td>
    <td align="right">    17752.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    21:38:01</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{CDCD98EC-FA8D-4A6D-AE4E-326A7177EFDB}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
