    <td align="right">        0.00</td>
    <td align="right">   -11873.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      387.50</td>
    <td align="right">     2045.43</td>
    <td align="right">        0.00</td>
    <td align="right">       39.72</td>
    <td align="right">     9244.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">17-JUN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25288.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.91</td>
    <td align="right">      871.53</td>
    <td align="right">     1008.71</td>
    <td align="right">    10435.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12965.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -288.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">13-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9749.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.20</td>
    <td align="right">      820.26</td>
    <td align="right">     2401.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7872.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -706.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -746.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27942.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.10</td>
    <td align="right">      974.06</td>
    <td align="right">      805.28</td>
    <td align="right">    13204.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12915.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -285.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16107.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3413.93</td>
    <td align="right">     7108.93</td>
    <td align="right">     4187.43</td>
    <td align="right">     4325.94</td>
    <td align="right">        0.00</td>
    <td align="right">      102.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3030.98</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6615.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.65</td>
    <td align="right">     3281.05</td>
    <td align="right">     1932.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -173.88</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -65466.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    31049.42</td>
    <td align="right">        0.00</td>
    <td align="right">      349.19</td>
    <td align="right">    32716.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -64007.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    30328.54</td>
    <td align="right">        0.00</td>
    <td align="right">      363.20</td>
    <td align="right">    31965.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -63277.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    30358.72</td>
    <td align="right">        0.00</td>
    <td align="right">      356.74</td>
    <td align="right">    31211.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JUN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23519.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3807.52</td>
    <td align="right">     6210.55</td>
    <td align="right">     3658.25</td>
    <td align="right">     5121.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1034.13</td>
    <td align="right">     3687.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JUN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23564.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3807.51</td>
    <td align="right">     6210.55</td>
    <td align="right">     3658.25</td>
    <td align="right">     5190.79</td>
    <td align="right">        0.00</td>
    <td align="right">     1034.13</td>
    <td align="right">     3663.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16182.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2514.40</td>
    <td align="right">     4101.31</td>
    <td align="right">     2415.83</td>
    <td align="right">     4289.08</td>
    <td align="right">        0.00</td>
    <td align="right">      666.67</td>
    <td align="right">     2195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45941.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.86</td>
    <td align="right">      890.04</td>
    <td align="right">    11838.83</td>
    <td align="right">        0.00</td>
    <td align="right">      551.85</td>
    <td align="right">    32301.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21744.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.15</td>
    <td align="right">      345.12</td>
    <td align="right">     8741.39</td>
    <td align="right">        0.00</td>
    <td align="right">      205.43</td>
    <td align="right">    12312.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">29-JUL-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -413225.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5591.29</td>
    <td align="right">    15930.11</td>
    <td align="right">   159663.66</td>
    <td align="right">        0.00</td>
    <td align="right">     9429.96</td>
    <td align="right">   222610.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.61</td>
    <td align="right">      536.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1754.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -1490.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -960.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39354.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1508.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1729.64</td>
    <td align="right">   -38768.05</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">01-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14629.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.53</td>
    <td align="right">      790.97</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1555.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -1755.01</td>
    <td align="right">   -12685.73</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18090.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2586.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -1863.91</td>
    <td align="right">   -14000.84</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18023.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2586.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -1863.07</td>
    <td align="right">   -13933.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18032.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2586.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -1863.12</td>
    <td align="right">   -13943.09</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15747.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2573.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1828.68</td>
    <td align="right">   -11705.63</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15753.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2573.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -1828.66</td>
    <td align="right">   -11711.57</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15910.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2572.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -1830.52</td>
    <td align="right">   -11867.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40584.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.62</td>
    <td align="right">     1743.06</td>
    <td align="right">     1008.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -895.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -982.95</td>
    <td align="right">   -41695.99</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUL-14:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">      852.01</td>
    <td align="right">        0.00</td>
    <td align="right">      123.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5702.43</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">01-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38273.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.65</td>
    <td align="right">     1948.12</td>
    <td align="right">     1127.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3429.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -3954.41</td>
    <td align="right">   -34255.76</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">06-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49554.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.13</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4511.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -5520.35</td>
    <td align="right">   -43550.81</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">06-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49207.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.77</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4374.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -5525.35</td>
    <td align="right">   -43334.93</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">06-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49141.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.03</td>
    <td align="right">     2328.96</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4373.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -5519.56</td>
    <td align="right">   -43276.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-01:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43433.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7176.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -4873.60</td>
    <td align="right">   -33120.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43587.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7458.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -5024.14</td>
    <td align="right">   -32840.88</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">31-DEC-00:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29454.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.33</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4913.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -3316.13</td>
    <td align="right">   -22371.24</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">06-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39955.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.33</td>
    <td align="right">     2153.19</td>
    <td align="right">     1246.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3777.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -4165.26</td>
    <td align="right">   -35731.97</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">06-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18092.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.91</td>
    <td align="right">      483.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1722.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1896.19</td>
    <td align="right">   -15792.05</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-05:42</td>
    <td align="right">   -17909.12</td>
    <td align="right">    17909.12</td>
    <td align="right">   540172.10</td>
    <td align="right">   -17909.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4851.80</td>
    <td align="right">    33547.73</td>
    <td align="right">    21341.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52128.13</td>
    <td align="right">        0.00</td>
    <td align="right">   -65532.78</td>
    <td align="right">  -464342.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.408</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.408</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       1.500</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.500</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       1.031</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.031</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       9.638</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       9.453</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       7.422</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       7.282</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       7.361</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       7.220</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       6.769</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       6.628</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       0.852</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.852</td>
    <td align="right">       0.377</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       0.473</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.473</td>
    <td align="right">       0.770</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.573</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.573</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       4.154</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       4.154</td>
    <td align="right">       0.815</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       2.542</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       2.542</td>
    <td align="right">       0.578</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       2.534</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       2.534</td>
    <td align="right">       0.580</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       2.261</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       2.261</td>
    <td align="right">       0.577</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.27</td>
    <td align="right">    0.004877</td>
    <td align="right">      190.00</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       23.25</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       57.26</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       78.36</td>
    <td align="right">    0.000508</td>
    <td align="right">      546.00</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       36.17</td>
    <td align="right">    0.000254</td>
    <td align="right">      252.00</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       63.29</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">      285.60</td>
    <td align="right">    0.000627</td>
    <td align="right">     2161.00</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">      169.63</td>
    <td align="right">    0.000083</td>
    <td align="right">     1182.00</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.1204</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.408</td>
    <td align="right">      1.4077</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.662</td>
    <td align="right">      0.6617</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.888</td>
    <td align="right">      0.8881</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.881</td>
    <td align="right">      0.8810</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.882</td>
    <td align="right">      0.8815</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.662</td>
    <td align="right">      0.6622</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.663</td>
    <td align="right">      0.6627</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.670</td>
    <td align="right">      0.6696</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.807</td>
    <td align="right">      0.8066</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.804</td>
    <td align="right">      0.8037</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.807</td>
    <td align="right">      0.8074</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.500</td>
    <td align="right">      1.5003</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.031</td>
    <td align="right">      1.0312</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.755</td>
    <td align="right">      1.7555</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.890</td>
    <td align="right">      1.8901</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.8344</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.816</td>
    <td align="right">      0.8163</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.3211</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.179</td>
    <td align="right">      3.1792</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.126</td>
    <td align="right">      3.1256</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.132</td>
    <td align="right">      3.1322</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.886</td>
    <td align="right">      1.8861</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.888</td>
    <td align="right">      1.8879</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.278</td>
    <td align="right">      1.2782</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.342</td>
    <td align="right">      2.3424</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.051</td>
    <td align="right">      1.0510</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.41</td>
    <td align="right">       1.408</td>
    <td align="right">        1.41</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.50</td>
    <td align="right">       1.500</td>
    <td align="right">        1.50</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.03</td>
    <td align="right">       1.031</td>
    <td align="right">        1.03</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        9.64</td>
    <td align="right">       9.453</td>
    <td align="right">        9.64</td>
    <td align="right">      1.6467</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        7.42</td>
    <td align="right">       7.282</td>
    <td align="right">        7.42</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        7.36</td>
    <td align="right">       7.220</td>
    <td align="right">        7.36</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        6.77</td>
    <td align="right">       6.628</td>
    <td align="right">        6.77</td>
    <td align="right">      0.9007</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.852</td>
    <td align="right">       0.852</td>
    <td align="right">       0.852</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.377</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.282</td>
    <td align="right">       0.282</td>
    <td align="right">       0.282</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.585</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.296</td>
    <td align="right">       0.296</td>
    <td align="right">       0.296</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.341</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.295</td>
    <td align="right">       0.295</td>
    <td align="right">       0.295</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.343</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.295</td>
    <td align="right">       0.295</td>
    <td align="right">       0.295</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.343</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.345</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.345</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.294</td>
    <td align="right">       0.294</td>
    <td align="right">       0.294</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.343</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.473</td>
    <td align="right">       0.473</td>
    <td align="right">       0.473</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.770</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.573</td>
    <td align="right">       0.573</td>
    <td align="right">       0.573</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.634</td>
    <td align="right">       0.634</td>
    <td align="right">       0.634</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.642</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">       0.834</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.838</td>
    <td align="right">       0.838</td>
    <td align="right">       0.838</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.581</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.831</td>
    <td align="right">       0.831</td>
    <td align="right">       0.831</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.586</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.830</td>
    <td align="right">       0.830</td>
    <td align="right">       0.830</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.586</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.592</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.592</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.549</td>
    <td align="right">       0.549</td>
    <td align="right">       0.549</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.586</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.661</td>
    <td align="right">       0.661</td>
    <td align="right">       0.661</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.680</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.289</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        0.85</td>
    <td align="right">       0.852</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        0.47</td>
    <td align="right">       0.473</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        0.57</td>
    <td align="right">       0.573</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        4.15</td>
    <td align="right">       4.154</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        2.54</td>
    <td align="right">       2.542</td>
    <td align="right">        2.54</td>
    <td align="right">        2.54</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        2.53</td>
    <td align="right">       2.534</td>
    <td align="right">        2.53</td>
    <td align="right">        2.53</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        2.26</td>
    <td align="right">       2.261</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** SEATTLE SEATTLE-TACOMA INTL A WA USA Source TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       91.42</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       40.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1301.52</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      164.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1075.86</td>
    <td align="right">   825539.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      531.70</td>
    <td align="right">   141075.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.78</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1043.95</td>
    <td align="right">    58632.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.33</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      992.95</td>
    <td align="right">    59409.12</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       42.61</td>
    <td align="right">     3140.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     4079.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1436.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1035.56</td>
    <td align="right">     4079.49</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      238.90</td>
    <td align="right">     1436.08</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1274.46</td>
    <td align="right">     5515.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      189.42</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       77.38</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      151.94</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      144.51</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       30.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      593.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      156.58</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.66</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       34.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      209.01</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.336126</td>
    <td align="right">    0.001769</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.336126</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.661718</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.198515</td>
    <td align="right">    0.001225</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000249</td>
    <td align="right">    0.282436</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.888135</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.266440</td>
    <td align="right">    0.002691</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.295995</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.880979</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.264294</td>
    <td align="right">    0.002670</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.294628</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.881550</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.264465</td>
    <td align="right">    0.002671</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.294724</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.662242</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.198673</td>
    <td align="right">    0.002007</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000258</td>
    <td align="right">    0.292944</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.662686</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.198806</td>
    <td align="right">    0.002008</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.293050</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.669631</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.200889</td>
    <td align="right">    0.002029</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.294259</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.806645</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.241994</td>
    <td align="right">    0.001260</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000157</td>
    <td align="right">    0.241994</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.803724</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.241117</td>
    <td align="right">    0.001256</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000156</td>
    <td align="right">    0.241117</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.807425</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.242227</td>
    <td align="right">    0.001262</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000156</td>
    <td align="right">    0.242227</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.76</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.526644</td>
    <td align="right">    0.001320</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000559</td>
    <td align="right">    0.633535</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.315311</td>
    <td align="right">    0.001844</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000267</td>
    <td align="right">    0.315311</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.567033</td>
    <td align="right">    0.001039</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000377</td>
    <td align="right">    0.567033</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.816308</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.244892</td>
    <td align="right">    0.000972</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.244892</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.953750</td>
    <td align="right">    0.001999</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000752</td>
    <td align="right">    0.953750</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.937671</td>
    <td align="right">    0.001966</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000745</td>
    <td align="right">    0.937671</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        3.13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.939661</td>
    <td align="right">    0.001970</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000745</td>
    <td align="right">    0.939661</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.565816</td>
    <td align="right">    0.001186</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000725</td>
    <td align="right">    0.821780</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.566359</td>
    <td align="right">    0.001187</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000725</td>
    <td align="right">    0.822269</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.383446</td>
    <td align="right">    0.001217</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000484</td>
    <td align="right">    0.548591</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.702729</td>
    <td align="right">    0.001593</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000588</td>
    <td align="right">    0.702729</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    13434.60</td>
    <td align="right">    0.000289</td>
    <td align="right">      327.27</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    11584.69</td>
    <td align="right">    0.000249</td>
    <td align="right">      285.75</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12141.24</td>
    <td align="right">    0.000261</td>
    <td align="right">      299.48</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12085.11</td>
    <td align="right">    0.000260</td>
    <td align="right">      298.10</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12089.07</td>
    <td align="right">    0.000260</td>
    <td align="right">      298.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12016.04</td>
    <td align="right">    0.000258</td>
    <td align="right">      296.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12020.39</td>
    <td align="right">    0.000259</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12069.98</td>
    <td align="right">    0.000260</td>
    <td align="right">      297.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7281.69</td>
    <td align="right">    0.000157</td>
    <td align="right">      159.95</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7264.44</td>
    <td align="right">    0.000156</td>
    <td align="right">      159.63</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     7257.20</td>
    <td align="right">    0.000156</td>
    <td align="right">      159.22</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    25985.71</td>
    <td align="right">    0.000559</td>
    <td align="right">      640.97</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12409.07</td>
    <td align="right">    0.000267</td>
    <td align="right">      300.13</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    17520.65</td>
    <td align="right">    0.000377</td>
    <td align="right">      387.82</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">     5439.29</td>
    <td align="right">    0.000117</td>
    <td align="right">      111.71</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34980.03</td>
    <td align="right">    0.000752</td>
    <td align="right">      821.08</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34644.93</td>
    <td align="right">    0.000745</td>
    <td align="right">      815.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    34616.48</td>
    <td align="right">    0.000745</td>
    <td align="right">      813.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    33706.95</td>
    <td align="right">    0.000725</td>
    <td align="right">      831.42</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    33726.99</td>
    <td align="right">    0.000725</td>
    <td align="right">      831.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    22501.59</td>
    <td align="right">    0.000484</td>
    <td align="right">      555.03</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    27341.33</td>
    <td align="right">    0.000588</td>
    <td align="right">      657.96</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">    75317.83</td>
    <td align="right">    0.001620</td>
    <td align="right">     1093.89</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    35306.86</td>
    <td align="right">    0.000759</td>
    <td align="right">      551.23</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    35401.89</td>
    <td align="right">    0.000761</td>
    <td align="right">      551.94</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    31077.05</td>
    <td align="right">    0.000668</td>
    <td align="right">      487.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        6.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        6.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">        1.41</td>
    <td align="right">    27583.07</td>
    <td align="right">    0.741601</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">        1.50</td>
    <td align="right">    26798.99</td>
    <td align="right">    0.771706</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">        1.03</td>
    <td align="right">    23199.28</td>
    <td align="right">    0.701510</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">    42102.60</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">    45556.40</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">    41666.10</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">        9.45</td>
    <td align="right">   178171.69</td>
    <td align="right">    0.753896</td>
    <td align="right">        3.15</td>
    <td align="right">    59384.62</td>
    <td align="right">    0.753896</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">        7.28</td>
    <td align="right">   126698.76</td>
    <td align="right">    0.780779</td>
    <td align="right">        2.43</td>
    <td align="right">    42228.70</td>
    <td align="right">    0.780779</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">        7.22</td>
    <td align="right">   125785.15</td>
    <td align="right">    0.780352</td>
    <td align="right">        2.41</td>
    <td align="right">    41924.19</td>
    <td align="right">    0.780352</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">        6.63</td>
    <td align="right">   114868.99</td>
    <td align="right">    0.782165</td>
    <td align="right">        2.21</td>
    <td align="right">    38285.83</td>
    <td align="right">    0.782165</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">        6.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">    0.001620</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.000761</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">    0.000668</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.012458</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.019684</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.012458</td>
    <td align="right">     3409.96</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000255</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">   581481.72</td>
    <td align="right">    0.012458</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7.77</td>
    <td align="right">5.57</td>
    <td align="right">4.97</td>
    <td align="right">5.49</td>
    <td align="right">8.47</td>
    <td align="right">11.80</td>
    <td align="right">14.94</td>
    <td align="right">17.21</td>
    <td align="right">17.88</td>
    <td align="right">16.81</td>
    <td align="right">14.24</td>
    <td align="right">11.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SEATTLE SEATTLE-TACOMA INTL A WA USA Source TMY3 WMO#=727930</td>
    <td align="right">47.47</td>
    <td align="right">-122.32</td>
    <td align="right">-8.00</td>
    <td align="right">122.00</td>
    <td align="right">99868</td>
    <td align="right">1.1870</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">233</td>
    <td align="right">33</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.85</td>
    <td align="right">13.15</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">96.65</td>
    <td align="right">47.35</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">48.33</td>
    <td align="right">23.67</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">45.64</td>
    <td align="right">22.36</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">21.48</td>
    <td align="right">10.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">107.39</td>
    <td align="right">52.61</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">51.01</td>
    <td align="right">24.99</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">24.16</td>
    <td align="right">11.84</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">93.97</td>
    <td align="right">46.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">112.76</td>
    <td align="right">55.24</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">190.521</td>
    <td align="right">954.579</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1161.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">23.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">57.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">52</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">78.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">71</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">51.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">46</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">24.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">36.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">63.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">2636.555</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.828</td>
    <td align="right">2504.727</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6493.738</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">324.687</td>
    <td align="right">6169.051</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">8886.168</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">444.308</td>
    <td align="right">8441.859</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">5810.187</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">290.509</td>
    <td align="right">5519.677</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">2734.205</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.710</td>
    <td align="right">2597.495</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">2783.031</td>
    <td align="right">16.275</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">139.152</td>
    <td align="right">2643.879</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">4101.308</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">205.065</td>
    <td align="right">3896.243</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">7177.289</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">358.864</td>
    <td align="right">6818.425</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">3092.256</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">154.613</td>
    <td align="right">2937.643</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">1307.815</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">326.954</td>
    <td align="right">1242.424</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">3221.100</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">805.275</td>
    <td align="right">3060.045</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4407.821</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.955</td>
    <td align="right">4187.430</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">2882.037</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">720.509</td>
    <td align="right">2737.935</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">32007.564</td>
    <td align="right">190.521</td>
    <td align="right">1327.533</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">3200.756</td>
    <td align="right">8001.891</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1380.472</td>
    <td align="right">8.073</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">345.118</td>
    <td align="right">1311.448</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">2034.379</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">508.595</td>
    <td align="right">1932.660</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">3560.163</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">890.041</td>
    <td align="right">3382.155</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">1533.857</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">383.464</td>
    <td align="right">1457.164</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">PRIMARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">160369.299</td>
    <td align="right">954.579</td>
    <td align="right">6651.414</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">3207.386</td>
    <td align="right">32073.860</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">0.9993</td>
    <td align="right">844999.8</td>
    <td align="right">0.676</td>
    <td align="right">0.5693</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.163</td>
    <td align="right">5.183E-004</td>
    <td align="right">3.557E-004</td>
    <td align="right">0.467</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">8.164E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">0.181</td>
    <td align="right">4.547E-004</td>
    <td align="right">3.245E-004</td>
    <td align="right">0.409</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.159</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4.082E-002</td>
    <td align="right">7.476E-005</td>
    <td align="right">7.014E-005</td>
    <td align="right">6.728E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">7.710E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">3.628E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">8.617E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">0.190</td>
    <td align="right">4.319E-004</td>
    <td align="right">3.128E-004</td>
    <td align="right">0.389</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">4.535E-002</td>
    <td align="right">2.387E-004</td>
    <td align="right">1.972E-004</td>
    <td align="right">0.215</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10316.22060</td>
    <td align="right">11347.84266</td>
    <td align="right">0.75891</td>
    <td align="right">1.12042</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">33.14600</td>
    <td align="right">8.50043E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7639.48622</td>
    <td align="right">11459.22933</td>
    <td align="right">0.21024</td>
    <td align="right">1.12042</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17360.98768</td>
    <td align="right">19097.08645</td>
    <td align="right">1.27974</td>
    <td align="right">1.40771</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:10:00</td>
    <td align="right">30.01467</td>
    <td align="right">8.50043E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">13059.57719</td>
    <td align="right">19589.36579</td>
    <td align="right">0.56776</td>
    <td align="right">0.85163</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8177.22980</td>
    <td align="right">8994.95278</td>
    <td align="right">0.60156</td>
    <td align="right">0.66172</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6610.39582</td>
    <td align="right">9915.59373</td>
    <td align="right">0.18829</td>
    <td align="right">0.28244</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10975.40976</td>
    <td align="right">12072.95073</td>
    <td align="right">0.80740</td>
    <td align="right">0.88813</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6928.54723</td>
    <td align="right">10392.82084</td>
    <td align="right">0.19733</td>
    <td align="right">0.29600</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10886.98362</td>
    <td align="right">11975.68198</td>
    <td align="right">0.80089</td>
    <td align="right">0.88098</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6896.52755</td>
    <td align="right">10344.79133</td>
    <td align="right">0.19642</td>
    <td align="right">0.29463</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10894.03185</td>
    <td align="right">11983.43503</td>
    <td align="right">0.80141</td>
    <td align="right">0.88155</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6898.78562</td>
    <td align="right">10348.17843</td>
    <td align="right">0.19648</td>
    <td align="right">0.29472</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8184.10267</td>
    <td align="right">9002.51293</td>
    <td align="right">0.60204</td>
    <td align="right">0.66224</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">32.37600</td>
    <td align="right">8.50042E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6857.12110</td>
    <td align="right">10285.68165</td>
    <td align="right">0.19530</td>
    <td align="right">0.29294</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8189.58725</td>
    <td align="right">9008.54598</td>
    <td align="right">0.60244</td>
    <td align="right">0.66269</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">32.37600</td>
    <td align="right">8.50042E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6859.60332</td>
    <td align="right">10289.40499</td>
    <td align="right">0.19537</td>
    <td align="right">0.29305</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8275.41350</td>
    <td align="right">9102.95485</td>
    <td align="right">0.60876</td>
    <td align="right">0.66963</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">32.37600</td>
    <td align="right">8.50042E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6887.89390</td>
    <td align="right">10331.84086</td>
    <td align="right">0.19617</td>
    <td align="right">0.29426</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9968.20635</td>
    <td align="right">10965.02698</td>
    <td align="right">0.73331</td>
    <td align="right">0.80665</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3930.98738</td>
    <td align="right">5896.48107</td>
    <td align="right">0.10923</td>
    <td align="right">0.29340</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9932.10894</td>
    <td align="right">10925.31983</td>
    <td align="right">0.73066</td>
    <td align="right">0.80372</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3922.73601</td>
    <td align="right">5884.10401</td>
    <td align="right">0.10901</td>
    <td align="right">0.29340</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9977.83657</td>
    <td align="right">10975.62023</td>
    <td align="right">0.73402</td>
    <td align="right">0.80742</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3914.12701</td>
    <td align="right">5871.19051</td>
    <td align="right">0.10878</td>
    <td align="right">0.29340</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18502.21182</td>
    <td align="right">20352.43300</td>
    <td align="right">1.36387</td>
    <td align="right">1.50026</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">29.75800</td>
    <td align="right">8.50043E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7254.77232</td>
    <td align="right">10882.15849</td>
    <td align="right">0.31543</td>
    <td align="right">0.47315</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12709.94886</td>
    <td align="right">13980.94375</td>
    <td align="right">0.93742</td>
    <td align="right">1.03116</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:40:00</td>
    <td align="right">30.78467</td>
    <td align="right">8.50043E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6884.81890</td>
    <td align="right">10327.22835</td>
    <td align="right">0.29160</td>
    <td align="right">0.57250</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21692.85284</td>
    <td align="right">23862.13812</td>
    <td align="right">1.59589</td>
    <td align="right">1.75548</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">29.75800</td>
    <td align="right">8.50043E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14827.69102</td>
    <td align="right">22241.53653</td>
    <td align="right">0.42236</td>
    <td align="right">0.63353</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12990.43500</td>
    <td align="right">14289.47850</td>
    <td align="right">0.95549</td>
    <td align="right">1.05104</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">33.17167</td>
    <td align="right">8.50043E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7036.28263</td>
    <td align="right">10554.42394</td>
    <td align="right">0.20042</td>
    <td align="right">0.30063</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23356.64197</td>
    <td align="right">25692.30617</td>
    <td align="right">1.71828</td>
    <td align="right">1.89011</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9512.31569</td>
    <td align="right">14268.47354</td>
    <td align="right">0.26173</td>
    <td align="right">0.83436</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10087.41975</td>
    <td align="right">11096.16173</td>
    <td align="right">0.74210</td>
    <td align="right">0.81631</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2709.32741</td>
    <td align="right">4063.99112</td>
    <td align="right">7.57243E-002</td>
    <td align="right">0.32108</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">39287.02215</td>
    <td align="right">43215.72437</td>
    <td align="right">2.89015</td>
    <td align="right">3.17917</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">33.17167</td>
    <td align="right">8.50043E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19608.52969</td>
    <td align="right">29412.79454</td>
    <td align="right">0.55853</td>
    <td align="right">0.83779</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38624.66859</td>
    <td align="right">42487.13544</td>
    <td align="right">2.84143</td>
    <td align="right">3.12557</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">33.17167</td>
    <td align="right">8.50043E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19444.92187</td>
    <td align="right">29167.38280</td>
    <td align="right">0.55387</td>
    <td align="right">0.83080</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38706.67870</td>
    <td align="right">42577.34657</td>
    <td align="right">2.84746</td>
    <td align="right">3.13220</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">33.17167</td>
    <td align="right">8.50043E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19419.34767</td>
    <td align="right">29129.02150</td>
    <td align="right">0.55314</td>
    <td align="right">0.82971</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23306.93791</td>
    <td align="right">25637.63171</td>
    <td align="right">1.71459</td>
    <td align="right">1.88605</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19233.76838</td>
    <td align="right">28850.65257</td>
    <td align="right">0.54785</td>
    <td align="right">0.82178</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23329.33638</td>
    <td align="right">25662.27001</td>
    <td align="right">1.71624</td>
    <td align="right">1.88786</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19245.20210</td>
    <td align="right">28867.80314</td>
    <td align="right">0.54818</td>
    <td align="right">0.82227</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15794.82001</td>
    <td align="right">17374.30201</td>
    <td align="right">1.16196</td>
    <td align="right">1.27815</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">33.30000</td>
    <td align="right">8.50043E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12839.75652</td>
    <td align="right">19259.63477</td>
    <td align="right">0.36573</td>
    <td align="right">0.54859</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">28946.30514</td>
    <td align="right">31840.93565</td>
    <td align="right">2.12948</td>
    <td align="right">2.34243</td>
    <td align="right">SALEM MCNARY FIELD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">31.29800</td>
    <td align="right">8.50043E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15475.29282</td>
    <td align="right">23212.93923</td>
    <td align="right">0.44081</td>
    <td align="right">0.66121</td>
    <td align="right">SALEM MCNARY FIELD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">-5.60000</td>
    <td align="right">2.36838E-003</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.85163</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.85163</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47315</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47315</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.15368</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.15368</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.54191</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.54191</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.53415</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.53415</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.26069</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.26069</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.12042</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.33613</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.76908E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.88946E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.33613</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13434.60304</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.88946E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">327.27209</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66172</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19852</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22540E-003</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.49159E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28244</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11584.68993</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.49159E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">285.75023</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.88813</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26644</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.69132E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.61128E-004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29600</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12141.23660</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.61128E-004</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">299.48269</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.88098</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26429</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.66963E-003</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.59921E-004</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29463</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12085.11244</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.59921E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">298.09808</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.88155</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26446</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.67136E-003</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.60007E-004</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29472</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12089.07039</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.60007E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">298.19573</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66224</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19867</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.00679E-003</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.58436E-004</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29294</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12016.04012</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.58436E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">296.39405</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66269</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19881</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.00814E-003</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.58529E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29305</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12020.39096</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.58529E-004</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">296.50139</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66963</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20089</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.02918E-003</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.59596E-004</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29426</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12069.97868</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.59596E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">297.72474</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80665</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24199</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.26038E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.56611E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24199</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7281.68561</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56611E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">159.95375</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80372</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24112</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25582E-003</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.56240E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24112</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7264.44115</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56240E-004</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">159.63155</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.80742</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24223</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.26160E-003</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.56085E-004</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24223</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7257.20237</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56085E-004</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">159.22199</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.75548</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52664</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31991E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.58889E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.63353</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">25985.70899</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.58889E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">640.96820</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.05104</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31531</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.84392E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.66889E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.31531</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12409.07410</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.66889E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">300.13420</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.89011</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56703</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.03852E-003</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.76827E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.56703</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">17520.65479</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.76827E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">387.82302</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81631</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24489</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.71796E-004</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.16986E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24489</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">5439.29052</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16986E-004</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">111.70705</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.17917</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.95375</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.99948E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.52336E-004</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.95375</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34980.03293</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.52336E-004</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">821.07588</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.12557</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.93767</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.96577E-003</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.45128E-004</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.93767</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34644.92805</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.45128E-004</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">815.62107</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.13220</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.93966</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.96994E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.44516E-004</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.93966</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">34616.48071</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.44516E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">813.98558</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.88605</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56582</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18620E-003</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.24955E-004</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.82178</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">33706.95054</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.24955E-004</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">831.42139</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.88786</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56636</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18734E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.25386E-004</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.82227</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">33726.99337</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.25386E-004</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">831.91585</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.27815</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38345</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21729E-003</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.83955E-004</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.54859</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">22501.59358</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.83955E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">555.02894</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.34243</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.70273</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.59349E-003</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.88046E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.70273</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27341.33088</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.88046E-004</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">657.96325</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">27583.06971</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74160</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">42102.60396</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.40771</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">26798.98694</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77171</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">45556.39955</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.50026</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">23199.27641</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70151</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">41666.09642</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.03116</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">178171.68925</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.75390</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.15068</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">59384.62403</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75390</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">75317.82990</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.61990E-003</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1093.88586</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.45299</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.61990E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">126698.75885</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78078</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.42700</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42228.69633</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78078</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">35306.86041</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.59365E-004</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">551.23467</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.28172</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.59365E-004</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">125785.15340</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78035</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.40656</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">41924.19163</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78035</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">35401.88961</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.61409E-004</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">551.94157</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.22039</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.61409E-004</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">114868.99045</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78217</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.20911</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">38285.83452</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78217</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">31077.05153</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.68392E-004</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">487.22833</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.62800</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.68392E-004</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.24576E-002</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.49492</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.24576E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3409.95570</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">581481.72135</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.24576E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.96841E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.54910E-004</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">13429.73</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10207.30</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11738.47</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11670.72</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11675.79</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10427.43</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10432.59</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">10504.17</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7281.63</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7264.38</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">7257.16</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">24440.20</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12404.74</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">17520.32</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">5440.78</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34971.42</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34636.21</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34607.85</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">29441.40</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">29463.51</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19779.87</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">27333.76</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">56305.03</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">29287.19</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">29309.97</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">25924.44</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">26491.7</td>
    <td align="right">2.75</td>
    <td align="right">9.40</td>
    <td align="right">10.81</td>
    <td align="right">10.39</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">25636.1</td>
    <td align="right">2.73</td>
    <td align="right">9.31</td>
    <td align="right">10.70</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">22399.5</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">11.06</td>
    <td align="right">10.75</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">170625.43</td>
    <td align="right">582198.14</td>
    <td align="right">12.90</td>
    <td align="right">2.98</td>
    <td align="right">3.50</td>
    <td align="right">4.20</td>
    <td align="right">4.48</td>
    <td align="right">10.17</td>
    <td align="right">11.96</td>
    <td align="right">14.33</td>
    <td align="right">15.29</td>
    <td align="right">10.7764</td>
    <td align="right">7.7594</td>
    <td align="right">4.9061</td>
    <td align="right">2.1778</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">120899.79</td>
    <td align="right">412527.22</td>
    <td align="right">12.56</td>
    <td align="right">2.89</td>
    <td align="right">3.41</td>
    <td align="right">4.09</td>
    <td align="right">4.37</td>
    <td align="right">9.86</td>
    <td align="right">11.63</td>
    <td align="right">13.97</td>
    <td align="right">14.91</td>
    <td align="right">8.3011</td>
    <td align="right">5.8449</td>
    <td align="right">3.6381</td>
    <td align="right">1.6201</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">120034.83</td>
    <td align="right">409575.84</td>
    <td align="right">12.55</td>
    <td align="right">2.89</td>
    <td align="right">3.40</td>
    <td align="right">4.09</td>
    <td align="right">4.36</td>
    <td align="right">9.85</td>
    <td align="right">11.62</td>
    <td align="right">13.96</td>
    <td align="right">14.89</td>
    <td align="right">8.2312</td>
    <td align="right">5.7978</td>
    <td align="right">3.6100</td>
    <td align="right">1.6080</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">109591.24</td>
    <td align="right">373940.83</td>
    <td align="right">12.68</td>
    <td align="right">2.92</td>
    <td align="right">3.44</td>
    <td align="right">4.13</td>
    <td align="right">4.41</td>
    <td align="right">9.97</td>
    <td align="right">11.74</td>
    <td align="right">14.10</td>
    <td align="right">15.05</td>
    <td align="right">7.5559</td>
    <td align="right">5.3164</td>
    <td align="right">3.3070</td>
    <td align="right">1.4720</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1040832132E-002</td>
    <td align="right">5.6376912709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2549725896E-003</td>
    <td align="right">8.9098305916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6321606745E-002</td>
    <td align="right">2.6993082804E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0436552551E-002</td>
    <td align="right">4.8491363441E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2084673432E-002</td>
    <td align="right">9.3573618905E-002</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1428987135</td>
    <td align="right">0.2161588083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8379323485</td>
    <td align="right">1.5980568202</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1421367914</td>
    <td align="right">0.2152457840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8337179618</td>
    <td align="right">1.5830297350</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1429464602</td>
    <td align="right">0.2162457846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8416436361</td>
    <td align="right">1.6036146767</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1424032216</td>
    <td align="right">0.2173601994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7629445307</td>
    <td align="right">1.3743592173</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1423818640</td>
    <td align="right">0.2172789455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7655158277</td>
    <td align="right">1.3816525732</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1435947647</td>
    <td align="right">0.2186521035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7719364586</td>
    <td align="right">1.3996335895</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4787032065E-002</td>
    <td align="right">8.3222077614E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2743929063</td>
    <td align="right">0.4311690854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4691508715E-002</td>
    <td align="right">8.3132989312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2743880084</td>
    <td align="right">0.4312203167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4117216360E-002</td>
    <td align="right">8.2159237792E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2743956550</td>
    <td align="right">0.4309880351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5635761066E-003</td>
    <td align="right">1.5332022440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9598018853E-003</td>
    <td align="right">6.9562656501E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7733369969E-002</td>
    <td align="right">3.2861059271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2461854803E-002</td>
    <td align="right">9.5188133697E-002</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7158689160E-002</td>
    <td align="right">2.9733906280E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0855098744E-002</td>
    <td align="right">7.0872258762E-002</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0455718120E-002</td>
    <td align="right">6.0454374154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2999440762E-003</td>
    <td align="right">8.9191180822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7428182446E-002</td>
    <td align="right">5.9265200277E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1575393998E-003</td>
    <td align="right">8.8569937193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4634459134E-002</td>
    <td align="right">3.7998237468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6589418819</td>
    <td align="right">1.0473560574</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1490242171E-002</td>
    <td align="right">3.3166318843E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8077141351</td>
    <td align="right">2.1446388534</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5026274662E-002</td>
    <td align="right">3.8542924408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6630540381</td>
    <td align="right">1.0913798002</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0969014596E-002</td>
    <td align="right">3.2910676787E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6610755014</td>
    <td align="right">1.1475018702</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0941891960E-002</td>
    <td align="right">3.2790207544E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6663594615</td>
    <td align="right">1.1739912592</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5045352602E-002</td>
    <td align="right">3.9557728746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6276815354</td>
    <td align="right">0.9415242159</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5086959167E-002</td>
    <td align="right">2.4649369062E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1553429039</td>
    <td align="right">1.2737158275</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110104E+12</td>
    <td align="right">0.179370E+11</td>
    <td align="right">0.900912E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.931914E+11</td>
    <td align="right">0.253361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318252E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100080E+12</td>
    <td align="right">0.147876E+11</td>
    <td align="right">0.815533E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.871488E+11</td>
    <td align="right">0.275437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.144504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284173E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114391E+12</td>
    <td align="right">0.144342E+11</td>
    <td align="right">0.914908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.881808E+11</td>
    <td align="right">0.206904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321203E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101247E+12</td>
    <td align="right">0.120232E+11</td>
    <td align="right">0.853792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.762157E+11</td>
    <td align="right">0.131082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312302E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114391E+12</td>
    <td align="right">0.106789E+11</td>
    <td align="right">0.914908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.858627E+11</td>
    <td align="right"> 74946998.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.449840E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344075E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109621E+12</td>
    <td align="right">0.939767E+10</td>
    <td align="right">0.881783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.841338E+11</td>
    <td align="right"> 28859378.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.757022E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.415121E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106018E+12</td>
    <td align="right">0.101424E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.868828E+11</td>
    <td align="right"> 13412110.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.977136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478863E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114391E+12</td>
    <td align="right">0.116445E+11</td>
    <td align="right">0.560012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.890043E+11</td>
    <td align="right"> 18415940.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.951720E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.446466E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105534E+12</td>
    <td align="right">0.131214E+11</td>
    <td align="right">0.867788E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.810094E+11</td>
    <td align="right"> 38325098.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.716071E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.391614E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110104E+12</td>
    <td align="right">0.155702E+11</td>
    <td align="right">0.900912E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.816163E+11</td>
    <td align="right">0.105413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.363796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331088E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109621E+12</td>
    <td align="right">0.168325E+11</td>
    <td align="right">0.881783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.943936E+11</td>
    <td align="right">0.303596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.156302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304994E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106018E+12</td>
    <td align="right">0.183977E+11</td>
    <td align="right">0.886917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.963109E+11</td>
    <td align="right">0.334351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.158253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.313068E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130152E+13</td>
    <td align="right">0.164967E+12</td>
    <td align="right">0.992953E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.104395E+13</td>
    <td align="right">0.178410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.531704E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426122E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100080E+12</td>
    <td align="right">0.939767E+10</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.762157E+11</td>
    <td align="right"> 13412110.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.144504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284173E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114391E+12</td>
    <td align="right">0.183977E+11</td>
    <td align="right">0.914908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.963109E+11</td>
    <td align="right">0.334351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.977136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478863E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150583E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.121749E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171766E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.108699E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.117426E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.766637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.957378E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420684E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.978264E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.862854E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.736885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.808643E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.889521E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.213244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.886551E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.608493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101914E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.188675E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110797E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206118E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.114375E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.107586E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.121328E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.736885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.808643E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206118E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.121749E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   244466.99</td>
    <td align="right">26-JAN-06:00</td>
    <td align="right">    95051.89</td>
    <td align="right">    10519.00</td>
    <td align="right">    54607.98</td>
    <td align="right">        0.00</td>
    <td align="right">    51530.45</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">    31488.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   237597.42</td>
    <td align="right">21-FEB-06:00</td>
    <td align="right">    95051.89</td>
    <td align="right">    10519.00</td>
    <td align="right">    54607.98</td>
    <td align="right">        0.00</td>
    <td align="right">    51530.45</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">    24189.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   257849.52</td>
    <td align="right">30-MAR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56067.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34792.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   269901.75</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56067.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    46775.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   320617.79</td>
    <td align="right">23-MAY-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56069.01</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">    95976.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   368492.30</td>
    <td align="right">06-JUN-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    58632.84</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   141075.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   329617.53</td>
    <td align="right">10-JUL-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    58545.13</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   147423.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   330417.26</td>
    <td align="right">14-AUG-14:00</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    59178.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   147626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   347175.46</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    57482.83</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   121069.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   281861.89</td>
    <td align="right">06-OCT-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56067.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">    58731.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   242443.50</td>
    <td align="right">08-NOV-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56067.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19439.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   239781.82</td>
    <td align="right">18-DEC-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    56067.02</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">    16780.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   237597.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31217.42</td>
    <td align="right">        0.00</td>
    <td align="right">    51530.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16780.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   368492.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106234.46</td>
    <td align="right">    10519.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    59178.98</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">   147626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   748261.99</td>
    <td align="right">16-JAN-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   745034.61</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   828766.45</td>
    <td align="right">06-FEB-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   825539.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   735768.28</td>
    <td align="right">07-MAR-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   732540.90</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   691291.38</td>
    <td align="right">04-APR-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   688063.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   612138.83</td>
    <td align="right">18-MAY-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   608911.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   355503.99</td>
    <td align="right">22-JUN-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   352276.60</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   231993.67</td>
    <td align="right">03-JUL-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   228766.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   340209.01</td>
    <td align="right">24-AUG-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   336981.62</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   463724.87</td>
    <td align="right">15-SEP-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   460497.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   763005.15</td>
    <td align="right">31-OCT-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   759777.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   813694.28</td>
    <td align="right">22-NOV-05:49</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   810466.89</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   766109.12</td>
    <td align="right">30-DEC-08:09</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   762881.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   231993.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   228766.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   828766.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   825539.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-12
    22:18:51</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{FCAEF175-3059-45FE-A821-29A867C79745}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
