    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1150.54</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">16-AUG-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4732.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1200.49</td>
    <td align="right">     2499.85</td>
    <td align="right">      775.00</td>
    <td align="right">     1376.06</td>
    <td align="right">        0.00</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1136.01</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JUL-08:63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19201.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.73</td>
    <td align="right">      871.53</td>
    <td align="right">      720.51</td>
    <td align="right">     7354.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10025.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">12-APR-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11532.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.97</td>
    <td align="right">      820.26</td>
    <td align="right">     2401.89</td>
    <td align="right">      693.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7981.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23547.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.13</td>
    <td align="right">      974.06</td>
    <td align="right">      805.28</td>
    <td align="right">    11857.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9681.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">16-AUG-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12664.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3413.79</td>
    <td align="right">     7108.93</td>
    <td align="right">     2203.91</td>
    <td align="right">     3147.10</td>
    <td align="right">        0.00</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3259.90</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">16-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5416.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1575.61</td>
    <td align="right">     3896.24</td>
    <td align="right">     1932.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1987.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JUL-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42338.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    23734.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
    <td align="right">    17252.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JUL-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    14970.04</td>
    <td align="right">        0.00</td>
    <td align="right">      272.52</td>
    <td align="right">    24377.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JUL-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41148.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">      962.70</td>
    <td align="right">    15027.56</td>
    <td align="right">        0.00</td>
    <td align="right">      269.54</td>
    <td align="right">    24500.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">16-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19425.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3807.28</td>
    <td align="right">     6210.55</td>
    <td align="right">     1925.39</td>
    <td align="right">     3656.97</td>
    <td align="right">        0.00</td>
    <td align="right">      683.97</td>
    <td align="right">     3141.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">16-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19453.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3807.28</td>
    <td align="right">     6210.55</td>
    <td align="right">     1925.39</td>
    <td align="right">     3708.59</td>
    <td align="right">        0.00</td>
    <td align="right">      683.97</td>
    <td align="right">     3117.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">16-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13268.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2514.25</td>
    <td align="right">     4101.31</td>
    <td align="right">     1271.49</td>
    <td align="right">     3064.89</td>
    <td align="right">        0.00</td>
    <td align="right">      451.68</td>
    <td align="right">     1865.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28075.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      383.50</td>
    <td align="right">     1076.59</td>
    <td align="right">      890.04</td>
    <td align="right">    15175.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10706.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JUL-14:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13323.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.15</td>
    <td align="right">      345.12</td>
    <td align="right">     7284.12</td>
    <td align="right">        0.00</td>
    <td align="right">       56.22</td>
    <td align="right">     5498.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-AUG-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -320104.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49572.72</td>
    <td align="right">    89460.60</td>
    <td align="right">    32552.36</td>
    <td align="right">   155943.63</td>
    <td align="right">        0.00</td>
    <td align="right">     7068.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14493.47</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24966.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.61</td>
    <td align="right">      536.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1572.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -2752.40</td>
    <td align="right">   -21332.84</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">18-OCT-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47725.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.05</td>
    <td align="right">     1537.99</td>
    <td align="right">      890.04</td>
    <td align="right">     1502.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1291.57</td>
    <td align="right">   -50581.79</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15129.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.83</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2774.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -4647.48</td>
    <td align="right">    -8296.72</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16846.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2898.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -4940.22</td>
    <td align="right">    -9367.21</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16607.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2895.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -4858.73</td>
    <td align="right">    -9213.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16603.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2812.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -4702.01</td>
    <td align="right">    -9448.69</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-01:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14962.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2797.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4695.97</td>
    <td align="right">    -7830.01</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14968.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2810.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -4658.44</td>
    <td align="right">    -7859.88</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15172.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.56</td>
    <td align="right">      279.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2825.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -4660.29</td>
    <td align="right">    -8047.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14740.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -476.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -831.83</td>
    <td align="right">   -14130.96</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14700.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -476.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -831.81</td>
    <td align="right">   -14090.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14867.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.24</td>
    <td align="right">      542.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -476.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -831.75</td>
    <td align="right">   -14257.65</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">23-OCT-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43798.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.05</td>
    <td align="right">     1743.06</td>
    <td align="right">     1008.71</td>
    <td align="right">     1172.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -767.00</td>
    <td align="right">   -47188.94</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-01:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18798.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.71</td>
    <td align="right">     2401.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1223.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -2113.72</td>
    <td align="right">   -17999.71</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40260.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.69</td>
    <td align="right">     1127.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6109.74</td>
    <td align="right">        0.00</td>
    <td align="right">   -10414.93</td>
    <td align="right">   -25188.09</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29711.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.31</td>
    <td align="right">     1542.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1439.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2497.28</td>
    <td align="right">   -27762.37</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.07</td>
    <td align="right">      712.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1372.07</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55423.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7800.60</td>
    <td align="right">        0.00</td>
    <td align="right">   -13115.43</td>
    <td align="right">   -36243.47</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54160.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7694.08</td>
    <td align="right">        0.00</td>
    <td align="right">   -13111.20</td>
    <td align="right">   -35090.94</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54377.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7696.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -13109.07</td>
    <td align="right">   -35307.80</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42349.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7752.75</td>
    <td align="right">        0.00</td>
    <td align="right">   -12948.09</td>
    <td align="right">   -23384.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42476.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.16</td>
    <td align="right">     1347.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7758.08</td>
    <td align="right">        0.00</td>
    <td align="right">   -12948.79</td>
    <td align="right">   -23505.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-00:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28896.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.33</td>
    <td align="right">      890.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5187.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -8555.36</td>
    <td align="right">   -16299.66</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46528.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.86</td>
    <td align="right">     1246.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6430.49</td>
    <td align="right">        0.00</td>
    <td align="right">   -11008.93</td>
    <td align="right">   -30693.65</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">23-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17971.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.15</td>
    <td align="right">      483.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2903.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -4934.49</td>
    <td align="right">   -10755.56</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-DEC-06:22</td>
    <td align="right">    -1169.42</td>
    <td align="right">     1169.42</td>
    <td align="right">   587961.01</td>
    <td align="right">    -1169.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5591.29</td>
    <td align="right">    21341.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -80171.73</td>
    <td align="right">        0.00</td>
    <td align="right">  -131892.20</td>
    <td align="right">  -401660.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.280</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.280</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       1.392</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.392</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.991</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.991</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       8.468</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       8.258</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       5.833</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       5.696</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       5.775</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       5.633</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       5.258</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       5.117</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.25</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">       1.568</td>
    <td align="right">       40.69</td>
    <td align="right">       45.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.568</td>
    <td align="right">       0.205</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">       0.896</td>
    <td align="right">       46.11</td>
    <td align="right">       51.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.896</td>
    <td align="right">       0.407</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">       0.936</td>
    <td align="right">       21.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.936</td>
    <td align="right">       0.611</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">       5.924</td>
    <td align="right">      257.04</td>
    <td align="right">      285.60</td>
    <td align="right">        0.90</td>
    <td align="right">      3.3849</td>
    <td align="right">       5.916</td>
    <td align="right">       0.572</td>
    <td align="right">       1.000</td>
    <td align="right">      3.3849</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">       4.515</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       4.500</td>
    <td align="right">       0.326</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">       4.514</td>
    <td align="right">      173.60</td>
    <td align="right">      192.88</td>
    <td align="right">        0.90</td>
    <td align="right">      1.4686</td>
    <td align="right">       4.498</td>
    <td align="right">       0.327</td>
    <td align="right">       1.000</td>
    <td align="right">      1.4686</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">       3.992</td>
    <td align="right">      152.67</td>
    <td align="right">      169.63</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3033</td>
    <td align="right">       3.980</td>
    <td align="right">       0.327</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3033</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.27</td>
    <td align="right">    0.004877</td>
    <td align="right">      190.00</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1204</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       23.25</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1653</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1010</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       27.55</td>
    <td align="right">    0.000508</td>
    <td align="right">      192.00</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2934</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       57.26</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4070</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       78.36</td>
    <td align="right">    0.000508</td>
    <td align="right">      546.00</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8344</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       36.17</td>
    <td align="right">    0.000254</td>
    <td align="right">      252.00</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3211</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4866</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">       63.29</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4499</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0869</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">    0.007108</td>
    <td align="right">       45.21</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
    <td align="right">      0.3213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">    0.007108</td>
    <td align="right">       51.23</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
    <td align="right">      0.3642</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.007108</td>
    <td align="right">       24.11</td>
    <td align="right">    0.002388</td>
    <td align="right">      168.00</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
    <td align="right">      0.5725</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">    0.007108</td>
    <td align="right">      285.60</td>
    <td align="right">    0.000627</td>
    <td align="right">     2161.00</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
    <td align="right">      3.3849</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">    0.007108</td>
    <td align="right">      192.88</td>
    <td align="right">    0.000073</td>
    <td align="right">     1344.00</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
    <td align="right">      1.4686</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">    0.007108</td>
    <td align="right">      169.63</td>
    <td align="right">    0.000083</td>
    <td align="right">     1182.00</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
    <td align="right">      1.3033</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.1204</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.280</td>
    <td align="right">      1.2801</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.596</td>
    <td align="right">      0.5959</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.626</td>
    <td align="right">      0.6265</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.618</td>
    <td align="right">      0.6178</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.619</td>
    <td align="right">      0.6186</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.549</td>
    <td align="right">      0.5492</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.550</td>
    <td align="right">      0.5497</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5583</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.716</td>
    <td align="right">      0.7159</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.712</td>
    <td align="right">      0.7124</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.717</td>
    <td align="right">      0.7173</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.392</td>
    <td align="right">      1.3917</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.991</td>
    <td align="right">      0.9912</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.613</td>
    <td align="right">      1.6129</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.745</td>
    <td align="right">      1.7450</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.8344</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.788</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.3211</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.255</td>
    <td align="right">      2.2553</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.206</td>
    <td align="right">      2.2064</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.214</td>
    <td align="right">      2.2136</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.687</td>
    <td align="right">      1.6865</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.689</td>
    <td align="right">      1.6887</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.151</td>
    <td align="right">      1.1505</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.889</td>
    <td align="right">      1.8894</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.717</td>
    <td align="right">      0.7166</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.28</td>
    <td align="right">       1.280</td>
    <td align="right">        1.28</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.39</td>
    <td align="right">       1.392</td>
    <td align="right">        1.39</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        0.99</td>
    <td align="right">       0.991</td>
    <td align="right">        0.99</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        8.47</td>
    <td align="right">       8.258</td>
    <td align="right">        8.47</td>
    <td align="right">      1.6467</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        5.83</td>
    <td align="right">       5.696</td>
    <td align="right">        5.83</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        5.78</td>
    <td align="right">       5.633</td>
    <td align="right">        5.78</td>
    <td align="right">      1.0241</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        5.26</td>
    <td align="right">       5.117</td>
    <td align="right">        5.26</td>
    <td align="right">      0.9007</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">       1.120</td>
    <td align="right">      1.1204</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.568</td>
    <td align="right">       1.568</td>
    <td align="right">       1.568</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.205</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.518</td>
    <td align="right">       0.518</td>
    <td align="right">       0.518</td>
    <td align="right">      0.1653</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.536</td>
    <td align="right">       0.536</td>
    <td align="right">       0.536</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.188</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.534</td>
    <td align="right">       0.534</td>
    <td align="right">       0.534</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.534</td>
    <td align="right">       0.534</td>
    <td align="right">       0.534</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">       0.535</td>
    <td align="right">      0.1010</td>
    <td align="right">       0.189</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.396</td>
    <td align="right">       0.396</td>
    <td align="right">       0.396</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.740</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.396</td>
    <td align="right">       0.396</td>
    <td align="right">       0.396</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.741</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.393</td>
    <td align="right">       0.393</td>
    <td align="right">       0.393</td>
    <td align="right">      0.2934</td>
    <td align="right">       0.746</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.896</td>
    <td align="right">       0.896</td>
    <td align="right">       0.896</td>
    <td align="right">      0.3642</td>
    <td align="right">       0.407</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.936</td>
    <td align="right">       0.936</td>
    <td align="right">       0.936</td>
    <td align="right">      0.5725</td>
    <td align="right">       0.611</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.162</td>
    <td align="right">       1.162</td>
    <td align="right">       1.162</td>
    <td align="right">      0.4070</td>
    <td align="right">       0.350</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.037</td>
    <td align="right">       1.037</td>
    <td align="right">       1.037</td>
    <td align="right">      0.8344</td>
    <td align="right">       0.805</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">       0.321</td>
    <td align="right">      0.3211</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.529</td>
    <td align="right">       1.529</td>
    <td align="right">       1.529</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.318</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.528</td>
    <td align="right">       1.528</td>
    <td align="right">       1.528</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.318</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.523</td>
    <td align="right">       1.523</td>
    <td align="right">       1.523</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.520</td>
    <td align="right">       1.520</td>
    <td align="right">       1.520</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.520</td>
    <td align="right">       1.520</td>
    <td align="right">       1.520</td>
    <td align="right">      0.4866</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.006</td>
    <td align="right">       1.006</td>
    <td align="right">       1.006</td>
    <td align="right">      0.3213</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.215</td>
    <td align="right">       1.215</td>
    <td align="right">       1.215</td>
    <td align="right">      0.4499</td>
    <td align="right">       0.370</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.551</td>
    <td align="right">       0.551</td>
    <td align="right">       0.551</td>
    <td align="right">      0.0869</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.57</td>
    <td align="right">       1.568</td>
    <td align="right">        1.57</td>
    <td align="right">        1.57</td>
    <td align="right">      0.3213</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        0.90</td>
    <td align="right">       0.896</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3642</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">        0.94</td>
    <td align="right">       0.936</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">      0.5725</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        5.92</td>
    <td align="right">       5.916</td>
    <td align="right">        5.92</td>
    <td align="right">        5.92</td>
    <td align="right">      3.3849</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        4.52</td>
    <td align="right">       4.500</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        4.51</td>
    <td align="right">       4.498</td>
    <td align="right">        4.51</td>
    <td align="right">        4.51</td>
    <td align="right">      1.4686</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        3.99</td>
    <td align="right">       3.980</td>
    <td align="right">        3.99</td>
    <td align="right">        3.99</td>
    <td align="right">      1.3033</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** DULUTH INTERNATIONAL ARPT MN USA Source TMY3 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       77.29</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       73.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       73.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      146.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1055.55</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3209.84</td>
    <td align="right">  1149799.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      339.71</td>
    <td align="right">   149075.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      920.42</td>
    <td align="right">    50618.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.07</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      921.42</td>
    <td align="right">    33457.95</td>
    <td align="right">      238.90</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       42.30</td>
    <td align="right">     2993.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     3449.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3545.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      963.72</td>
    <td align="right">     3449.03</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      238.90</td>
    <td align="right">     3545.81</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1202.62</td>
    <td align="right">     6994.84</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      153.62</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       49.44</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      133.96</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      134.10</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       30.84</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      501.97</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      467.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       34.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      516.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       45.89</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.336126</td>
    <td align="right">    0.001769</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000547</td>
    <td align="right">    0.629026</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.595923</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.178777</td>
    <td align="right">    0.001104</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000440</td>
    <td align="right">    0.517762</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.626476</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.187943</td>
    <td align="right">    0.001898</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000456</td>
    <td align="right">    0.536040</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.617808</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.185343</td>
    <td align="right">    0.001872</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000455</td>
    <td align="right">    0.535118</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.618554</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.185566</td>
    <td align="right">    0.001874</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000455</td>
    <td align="right">    0.535087</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.549189</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.164757</td>
    <td align="right">    0.001664</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.533762</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.549749</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.164925</td>
    <td align="right">    0.001666</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.533845</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.558294</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.167488</td>
    <td align="right">    0.001692</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.534544</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.715934</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.214780</td>
    <td align="right">    0.001119</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.396261</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.712391</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.213717</td>
    <td align="right">    0.001113</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.396180</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.717262</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.215179</td>
    <td align="right">    0.001121</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000342</td>
    <td align="right">    0.393181</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.61</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.483870</td>
    <td align="right">    0.001213</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000988</td>
    <td align="right">        1.16</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.716557</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.214967</td>
    <td align="right">    0.001257</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.550661</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.75</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.523500</td>
    <td align="right">    0.000959</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000914</td>
    <td align="right">        1.04</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">    0.787971</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.236391</td>
    <td align="right">    0.000938</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000265</td>
    <td align="right">    0.305449</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.676578</td>
    <td align="right">    0.001418</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001300</td>
    <td align="right">        1.53</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.661925</td>
    <td align="right">    0.001388</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001299</td>
    <td align="right">        1.53</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        2.21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.664066</td>
    <td align="right">    0.001392</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001295</td>
    <td align="right">        1.52</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.505956</td>
    <td align="right">    0.001061</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001292</td>
    <td align="right">        1.52</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.506601</td>
    <td align="right">    0.001062</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001293</td>
    <td align="right">        1.52</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.345158</td>
    <td align="right">    0.001096</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000855</td>
    <td align="right">        1.01</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.566824</td>
    <td align="right">    0.001285</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001033</td>
    <td align="right">        1.22</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    25429.30</td>
    <td align="right">    0.000547</td>
    <td align="right">      634.40</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    20464.44</td>
    <td align="right">    0.000440</td>
    <td align="right">      504.79</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21187.68</td>
    <td align="right">    0.000456</td>
    <td align="right">      522.64</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21151.22</td>
    <td align="right">    0.000455</td>
    <td align="right">      521.74</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21149.98</td>
    <td align="right">    0.000455</td>
    <td align="right">      521.71</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21097.61</td>
    <td align="right">    0.000454</td>
    <td align="right">      520.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21100.86</td>
    <td align="right">    0.000454</td>
    <td align="right">      520.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21128.53</td>
    <td align="right">    0.000454</td>
    <td align="right">      521.18</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16041.38</td>
    <td align="right">    0.000345</td>
    <td align="right">      400.48</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    16038.07</td>
    <td align="right">    0.000345</td>
    <td align="right">      400.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    15914.34</td>
    <td align="right">    0.000342</td>
    <td align="right">      397.28</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    45920.64</td>
    <td align="right">    0.000988</td>
    <td align="right">     1132.71</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    21764.83</td>
    <td align="right">    0.000468</td>
    <td align="right">      536.87</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    42493.18</td>
    <td align="right">    0.000914</td>
    <td align="right">     1067.61</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    12339.91</td>
    <td align="right">    0.000265</td>
    <td align="right">      307.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    60442.23</td>
    <td align="right">    0.001300</td>
    <td align="right">     1490.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    60411.63</td>
    <td align="right">    0.001299</td>
    <td align="right">     1490.16</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    60208.11</td>
    <td align="right">    0.001295</td>
    <td align="right">     1485.14</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    60080.58</td>
    <td align="right">    0.001292</td>
    <td align="right">     1481.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    60095.60</td>
    <td align="right">    0.001293</td>
    <td align="right">     1482.36</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    39760.11</td>
    <td align="right">    0.000855</td>
    <td align="right">      980.75</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">    48030.68</td>
    <td align="right">    0.001033</td>
    <td align="right">     1184.76</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">   128893.70</td>
    <td align="right">    0.002772</td>
    <td align="right">     1615.42</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">    75209.58</td>
    <td align="right">    0.001618</td>
    <td align="right">      981.24</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">    75303.45</td>
    <td align="right">    0.001620</td>
    <td align="right">      979.58</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">    66654.43</td>
    <td align="right">    0.001434</td>
    <td align="right">      872.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">    0.991202</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">    0.991202</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3</td>
    <td align="right">        5.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">    0.991202</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        5.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">        1.57</td>
    <td align="right">    33636.97</td>
    <td align="right">    0.714644</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">        1.39</td>
    <td align="right">    27316.40</td>
    <td align="right">    0.741076</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">    0.991202</td>
    <td align="right">    24613.91</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">    52559.86</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">    51155.38</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">    54459.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">    0.991202</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">        8.26</td>
    <td align="right">   179018.96</td>
    <td align="right">    0.711755</td>
    <td align="right">        2.75</td>
    <td align="right">    59667.02</td>
    <td align="right">    0.711755</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">        5.70</td>
    <td align="right">   111954.46</td>
    <td align="right">    0.740664</td>
    <td align="right">        1.90</td>
    <td align="right">    37314.42</td>
    <td align="right">    0.740664</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">        5.63</td>
    <td align="right">   111022.52</td>
    <td align="right">    0.739815</td>
    <td align="right">        1.88</td>
    <td align="right">    37003.81</td>
    <td align="right">    0.739815</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">        5.12</td>
    <td align="right">   100208.54</td>
    <td align="right">    0.741766</td>
    <td align="right">        1.71</td>
    <td align="right">    33399.51</td>
    <td align="right">    0.741766</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">        5.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">    0.002772</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.001618</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.001620</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">    0.001434</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.023192</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.019684</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.023192</td>
    <td align="right">     6348.17</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000255</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">  1082520.54</td>
    <td align="right">    0.023192</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22.51</td>
    <td align="right">22.64</td>
    <td align="right">22.78</td>
    <td align="right">22.96</td>
    <td align="right">23.05</td>
    <td align="right">23.08</td>
    <td align="right">23.12</td>
    <td align="right">23.11</td>
    <td align="right">23.13</td>
    <td align="right">23.14</td>
    <td align="right">23.08</td>
    <td align="right">22.91</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-9.09</td>
    <td align="right">-10.39</td>
    <td align="right">-8.08</td>
    <td align="right">-4.47</td>
    <td align="right">5.00</td>
    <td align="right">12.30</td>
    <td align="right">17.22</td>
    <td align="right">18.72</td>
    <td align="right">16.17</td>
    <td align="right">10.50</td>
    <td align="right">2.92</td>
    <td align="right">-4.11</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DULUTH INTERNATIONAL ARPT MN USA Source TMY3 WMO#=727450</td>
    <td align="right">46.83</td>
    <td align="right">-92.22</td>
    <td align="right">-6.00</td>
    <td align="right">433.00</td>
    <td align="right">96230</td>
    <td align="right">1.1438</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE Ref Pre-1980-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 12:24:51 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">233</td>
    <td align="right">33</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.85</td>
    <td align="right">13.15</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">96.65</td>
    <td align="right">47.35</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">48.33</td>
    <td align="right">23.67</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">53.70</td>
    <td align="right">26.30</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">8.05</td>
    <td align="right">3.95</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">45.64</td>
    <td align="right">22.36</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">21.48</td>
    <td align="right">10.52</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">107.39</td>
    <td align="right">52.61</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">51.01</td>
    <td align="right">24.99</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">24.16</td>
    <td align="right">11.84</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">142.29</td>
    <td align="right">69.71</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">93.97</td>
    <td align="right">46.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">112.76</td>
    <td align="right">55.24</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">190.521</td>
    <td align="right">954.579</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1161.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">6.968</td>
    <td align="right">0.144</td>
    <td align="right">16.275</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.348</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">23.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">57.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">52</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">68.5</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">62</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">45.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">27.6</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">78.4</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">71</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">51.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">46</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">24.1</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">36.2</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">63.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM PEOPLE</td>
    <td align="right">PRIMARYSCHOOL BLDG OCC</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">27.3</td>
    <td align="right">0.144</td>
    <td align="right">6.968</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">PRIMARYSCHOOL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">2636.555</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">131.828</td>
    <td align="right">2504.727</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">1611.228</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">80.561</td>
    <td align="right">1530.667</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">6493.738</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">324.687</td>
    <td align="right">6169.051</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">7763.191</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">388.160</td>
    <td align="right">7375.031</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">5126.635</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">256.332</td>
    <td align="right">4870.303</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">3124.806</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">156.240</td>
    <td align="right">2968.566</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">8886.168</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">444.308</td>
    <td align="right">8441.859</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">5810.187</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">290.509</td>
    <td align="right">5519.677</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">2734.205</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">136.710</td>
    <td align="right">2597.495</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">2783.031</td>
    <td align="right">16.275</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">139.152</td>
    <td align="right">2643.879</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">4101.308</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">205.065</td>
    <td align="right">3896.243</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">7177.289</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">358.864</td>
    <td align="right">6818.425</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">PRIMARYSCHOOL BLDG LIGHT</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">3092.256</td>
    <td align="right">16.275</td>
    <td align="right">113.403</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">154.613</td>
    <td align="right">2937.643</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">1307.815</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">326.954</td>
    <td align="right">1242.424</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">799.220</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">199.805</td>
    <td align="right">759.259</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">3221.100</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">805.275</td>
    <td align="right">3060.045</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">3850.789</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">962.697</td>
    <td align="right">3658.250</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">2542.974</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">635.743</td>
    <td align="right">2415.825</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1550.003</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">387.501</td>
    <td align="right">1472.503</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4407.821</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1101.955</td>
    <td align="right">4187.430</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">2882.037</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">720.509</td>
    <td align="right">2737.935</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL KITCHEN EQUIP</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">32007.564</td>
    <td align="right">190.521</td>
    <td align="right">1327.533</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">3200.756</td>
    <td align="right">8001.891</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1380.472</td>
    <td align="right">8.073</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">345.118</td>
    <td align="right">1311.448</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">2034.379</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">508.595</td>
    <td align="right">1932.660</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">3560.163</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">890.041</td>
    <td align="right">3382.155</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM ELEC EQUIP 0.0 PERCENT REDUCTION</td>
    <td align="right">PRIMARYSCHOOL BLDG EQUIP</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">1533.857</td>
    <td align="right">8.073</td>
    <td align="right">56.251</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">383.464</td>
    <td align="right">1457.164</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN GAS EQUIP</td>
    <td align="right">PRIMARYSCHOOL KITCHEN GAS</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">160369.299</td>
    <td align="right">954.579</td>
    <td align="right">6651.414</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">3207.386</td>
    <td align="right">32073.860</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REFRIGERATION SYSTEM 1</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REFRIGERATION SYSTEM 2</td>
    <td align="right">R404A</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">0.9993</td>
    <td align="right">844999.8</td>
    <td align="right">0.676</td>
    <td align="right">0.5693</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PRIMARYSCHOOL CAFETERIA INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.163</td>
    <td align="right">5.183E-004</td>
    <td align="right">3.557E-004</td>
    <td align="right">0.467</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">162.00</td>
    <td align="right">23.2</td>
    <td align="right">8.164E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">99.00</td>
    <td align="right">14.2</td>
    <td align="right">9.071E-002</td>
    <td align="right">9.162E-004</td>
    <td align="right">5.068E-004</td>
    <td align="right">0.825</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">399.00</td>
    <td align="right">57.3</td>
    <td align="right">0.181</td>
    <td align="right">4.547E-004</td>
    <td align="right">3.245E-004</td>
    <td align="right">0.409</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">477.00</td>
    <td align="right">68.5</td>
    <td align="right">0.240</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CLASSROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">315.00</td>
    <td align="right">45.2</td>
    <td align="right">0.159</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">192.00</td>
    <td align="right">27.6</td>
    <td align="right">1.361E-002</td>
    <td align="right">7.087E-005</td>
    <td align="right">6.670E-005</td>
    <td align="right">6.378E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN PRIMARYSCHOOL CORRIDOR INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">546.00</td>
    <td align="right">78.4</td>
    <td align="right">4.082E-002</td>
    <td align="right">7.476E-005</td>
    <td align="right">7.014E-005</td>
    <td align="right">6.728E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PRIMARYSCHOOL GYM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">357.00</td>
    <td align="right">51.2</td>
    <td align="right">7.710E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PRIMARYSCHOOL KITCHEN INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">168.00</td>
    <td align="right">24.1</td>
    <td align="right">3.628E-002</td>
    <td align="right">2.160E-004</td>
    <td align="right">1.814E-004</td>
    <td align="right">0.194</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN PRIMARYSCHOOL LOBBY INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">8.617E-002</td>
    <td align="right">5.039E-004</td>
    <td align="right">3.489E-004</td>
    <td align="right">0.454</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN PRIMARYSCHOOL MECHANICAL INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">252.00</td>
    <td align="right">36.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN PRIMARYSCHOOL OFFICE INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">441.00</td>
    <td align="right">63.3</td>
    <td align="right">0.190</td>
    <td align="right">4.319E-004</td>
    <td align="right">3.128E-004</td>
    <td align="right">0.389</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN PRIMARYSCHOOL RESTROOM INFILTRATION</td>
    <td align="right">PRIMARYSCHOOL INFIL</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">190.00</td>
    <td align="right">27.3</td>
    <td align="right">4.535E-002</td>
    <td align="right">2.387E-004</td>
    <td align="right">1.972E-004</td>
    <td align="right">0.215</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.5000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8802.18233</td>
    <td align="right">9682.40056</td>
    <td align="right">0.67204</td>
    <td align="right">1.12042</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">28.98200</td>
    <td align="right">1.30811E-002</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14560.30954</td>
    <td align="right">21840.46431</td>
    <td align="right">0.41935</td>
    <td align="right">1.12042</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">190.00000</td>
    <td align="right">27.26789</td>
    <td align="right">1.12042</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15210.87947</td>
    <td align="right">16731.96741</td>
    <td align="right">1.16376</td>
    <td align="right">1.28013</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">26.14800</td>
    <td align="right">1.30811E-002</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">23166.37729</td>
    <td align="right">34749.56594</td>
    <td align="right">1.04512</td>
    <td align="right">1.56768</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7095.19599</td>
    <td align="right">7804.71559</td>
    <td align="right">0.54175</td>
    <td align="right">0.59592</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">11677.73721</td>
    <td align="right">17516.60582</td>
    <td align="right">0.34517</td>
    <td align="right">0.51776</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">162.00000</td>
    <td align="right">23.24947</td>
    <td align="right">0.16526</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7458.76307</td>
    <td align="right">8204.63938</td>
    <td align="right">0.56952</td>
    <td align="right">0.62648</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">28.76400</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12092.04789</td>
    <td align="right">18138.07183</td>
    <td align="right">0.35736</td>
    <td align="right">0.53604</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7355.49318</td>
    <td align="right">8091.04250</td>
    <td align="right">0.56164</td>
    <td align="right">0.61781</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.87300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12071.24543</td>
    <td align="right">18106.86815</td>
    <td align="right">0.35675</td>
    <td align="right">0.53512</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7364.36539</td>
    <td align="right">8100.80193</td>
    <td align="right">0.56232</td>
    <td align="right">0.61855</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.87300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12070.54193</td>
    <td align="right">18105.81289</td>
    <td align="right">0.35672</td>
    <td align="right">0.53509</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6538.68828</td>
    <td align="right">7192.55710</td>
    <td align="right">0.49926</td>
    <td align="right">0.54919</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.54600</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12040.66338</td>
    <td align="right">18060.99508</td>
    <td align="right">0.35584</td>
    <td align="right">0.53376</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6545.35084</td>
    <td align="right">7199.88592</td>
    <td align="right">0.49977</td>
    <td align="right">0.54975</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.54600</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12042.51581</td>
    <td align="right">18063.77372</td>
    <td align="right">0.35590</td>
    <td align="right">0.53384</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6647.09307</td>
    <td align="right">7311.80238</td>
    <td align="right">0.50754</td>
    <td align="right">0.55829</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">28.54600</td>
    <td align="right">1.30811E-002</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12058.30497</td>
    <td align="right">18087.45746</td>
    <td align="right">0.35636</td>
    <td align="right">0.53454</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">99.00000</td>
    <td align="right">14.20801</td>
    <td align="right">0.10099</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8524.77659</td>
    <td align="right">9377.25425</td>
    <td align="right">0.65085</td>
    <td align="right">0.71593</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9187.17754</td>
    <td align="right">13780.76631</td>
    <td align="right">0.26417</td>
    <td align="right">0.39626</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8482.59546</td>
    <td align="right">9330.85501</td>
    <td align="right">0.64763</td>
    <td align="right">0.71239</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9185.27833</td>
    <td align="right">13777.91749</td>
    <td align="right">0.26412</td>
    <td align="right">0.39618</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8540.59458</td>
    <td align="right">9394.65403</td>
    <td align="right">0.65206</td>
    <td align="right">0.71726</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">9114.25516</td>
    <td align="right">13671.38274</td>
    <td align="right">0.26212</td>
    <td align="right">0.39318</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">192.00000</td>
    <td align="right">27.55492</td>
    <td align="right">0.29340</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16537.91160</td>
    <td align="right">18191.70276</td>
    <td align="right">1.26522</td>
    <td align="right">1.39174</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">25.60300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">13231.76831</td>
    <td align="right">19847.65247</td>
    <td align="right">0.59703</td>
    <td align="right">0.89555</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">357.00000</td>
    <td align="right">51.23493</td>
    <td align="right">0.36419</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11771.87117</td>
    <td align="right">12949.05828</td>
    <td align="right">0.90109</td>
    <td align="right">0.99120</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.78300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">14290.50028</td>
    <td align="right">21435.75042</td>
    <td align="right">0.62422</td>
    <td align="right">0.93632</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">168.00000</td>
    <td align="right">24.11056</td>
    <td align="right">0.57250</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19203.12738</td>
    <td align="right">21123.44011</td>
    <td align="right">1.46627</td>
    <td align="right">1.61290</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">25.60300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">26203.57719</td>
    <td align="right">39305.36578</td>
    <td align="right">0.77455</td>
    <td align="right">1.16182</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">399.00000</td>
    <td align="right">57.26257</td>
    <td align="right">0.40704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8533.00993</td>
    <td align="right">9386.31092</td>
    <td align="right">0.65142</td>
    <td align="right">0.71656</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.01833</td>
    <td align="right">1.30811E-002</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">12419.76433</td>
    <td align="right">18629.64650</td>
    <td align="right">0.36711</td>
    <td align="right">0.55066</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.68680E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20777.49460</td>
    <td align="right">22855.24406</td>
    <td align="right">1.58636</td>
    <td align="right">1.74500</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24380.59089</td>
    <td align="right">36570.88633</td>
    <td align="right">0.69138</td>
    <td align="right">1.03708</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">546.00000</td>
    <td align="right">78.35931</td>
    <td align="right">0.83436</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9382.27374</td>
    <td align="right">10320.50111</td>
    <td align="right">0.71634</td>
    <td align="right">0.78797</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.78300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">7060.07037</td>
    <td align="right">10590.10556</td>
    <td align="right">0.20363</td>
    <td align="right">0.32108</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">252.00000</td>
    <td align="right">36.16583</td>
    <td align="right">0.32108</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26851.71731</td>
    <td align="right">29536.88905</td>
    <td align="right">2.05024</td>
    <td align="right">2.25526</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.01833</td>
    <td align="right">1.30811E-002</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34490.51598</td>
    <td align="right">51735.77396</td>
    <td align="right">1.01948</td>
    <td align="right">1.52922</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26270.16693</td>
    <td align="right">28897.18362</td>
    <td align="right">2.00583</td>
    <td align="right">2.20642</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.01833</td>
    <td align="right">1.30811E-002</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34473.06131</td>
    <td align="right">51709.59196</td>
    <td align="right">1.01896</td>
    <td align="right">1.52844</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26355.12762</td>
    <td align="right">28990.64039</td>
    <td align="right">2.01232</td>
    <td align="right">2.21355</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">29.01833</td>
    <td align="right">1.30811E-002</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34356.95621</td>
    <td align="right">51535.43432</td>
    <td align="right">1.01553</td>
    <td align="right">1.52330</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20079.93793</td>
    <td align="right">22087.93172</td>
    <td align="right">1.53320</td>
    <td align="right">1.68652</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34284.20602</td>
    <td align="right">51426.30902</td>
    <td align="right">1.01338</td>
    <td align="right">1.52007</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20105.54619</td>
    <td align="right">22116.10081</td>
    <td align="right">1.53515</td>
    <td align="right">1.68867</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34292.77845</td>
    <td align="right">51439.16767</td>
    <td align="right">1.01363</td>
    <td align="right">1.52045</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">477.00000</td>
    <td align="right">68.45676</td>
    <td align="right">0.48661</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13698.36604</td>
    <td align="right">15068.20265</td>
    <td align="right">1.04593</td>
    <td align="right">1.15053</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">29.20000</td>
    <td align="right">1.30811E-002</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22688.57080</td>
    <td align="right">34032.85620</td>
    <td align="right">0.67063</td>
    <td align="right">1.00595</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">315.00000</td>
    <td align="right">45.20729</td>
    <td align="right">0.32134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22495.59073</td>
    <td align="right">24745.14980</td>
    <td align="right">1.71765</td>
    <td align="right">1.88941</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.78300</td>
    <td align="right">1.30811E-002</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">27407.47342</td>
    <td align="right">41111.21013</td>
    <td align="right">0.81014</td>
    <td align="right">1.21521</td>
    <td align="right">DULUTH INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">-28.60000</td>
    <td align="right">2.84134E-004</td>
    <td align="right">441.00000</td>
    <td align="right">63.29021</td>
    <td align="right">0.44988</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.28013</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.28013</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89555</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89555</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.93632</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.93632</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.91587</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.91587</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.50016</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.50016</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.49769</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.49769</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.98010</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.98010</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.12042</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.33613</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.76908E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.46922E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.62903</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">25429.29851</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.46922E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">634.40093</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59592</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17878</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.10356E-003</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.40140E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.51776</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">20464.43605</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.40140E-004</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">504.79117</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62648</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18794</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.89841E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.55695E-004</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53604</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21187.67775</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.55695E-004</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">522.64068</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61781</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18534</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.87215E-003</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.54911E-004</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53512</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21151.21690</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.54911E-004</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">521.74115</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61855</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18557</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.87440E-003</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.54885E-004</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53509</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21149.98381</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.54885E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">521.71073</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54919</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16476</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.66421E-003</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.53758E-004</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53376</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21097.61292</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.53758E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">520.41871</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54975</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16492</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.66591E-003</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.53828E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53384</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21100.85970</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.53828E-004</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">520.49881</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55829</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16749</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.69180E-003</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.54423E-004</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53454</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21128.53354</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.54423E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">521.18156</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71593</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11865E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.45011E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39626</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16041.37517</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.45011E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">400.47841</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71239</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21372</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.11311E-003</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.44940E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39618</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16038.06649</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44940E-004</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">400.39498</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71726</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21518</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.12072E-003</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.42279E-004</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39318</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">15914.34410</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42279E-004</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">397.27664</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.61290</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.48387</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21271E-003</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.87641E-004</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.16182</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">45920.64486</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.87641E-004</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1132.71263</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71656</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21497</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25712E-003</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.68109E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.55066</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">21764.83349</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.68109E-004</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">536.86841</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.74500</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.52350</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.58791E-004</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.13925E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.03708</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">42493.18085</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.13925E-004</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1067.61098</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.78797</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23639</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.38061E-004</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.65401E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30545</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">12339.90748</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.65401E-004</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">307.74434</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.25526</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.67658</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.41840E-003</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29997E-003</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.52922</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">60442.22988</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29997E-003</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1490.91598</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.20642</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.66193</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.38768E-003</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29931E-003</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.52844</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">60411.63352</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29931E-003</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1490.16111</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.21355</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.66407</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.39217E-003</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29493E-003</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.52330</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">60208.10718</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29493E-003</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1485.14002</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.68652</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.50596</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.06070E-003</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29219E-003</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.52007</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">60080.57673</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29219E-003</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1481.99379</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.68867</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.50660</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.06206E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29251E-003</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.52045</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">60095.60370</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29251E-003</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1482.36452</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.15053</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.34516</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.09574E-003</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.55143E-004</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00595</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">39760.11225</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.55143E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">980.75358</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.88941</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56682</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.28531E-003</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.03302E-003</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.21521</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN VAV TERM</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">48030.68216</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03302E-003</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1184.75752</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PVAV_POD_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">33636.96953</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71464</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">52559.86362</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.56768</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">27316.40201</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74108</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">51155.37935</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.39174</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA SYS CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">24613.90521</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">54459.74974</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.99120</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">179018.96018</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.71175</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.75251</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">59667.01943</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71175</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">128893.70368</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.77219E-003</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1615.42365</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_OTHER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.25837</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 19</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.77219E-003</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">111954.46460</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.74066</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.89861</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">37314.42305</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74066</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">75209.57771</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.61758E-003</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">981.23936</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.69640</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.61758E-003</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">111022.52152</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.73982</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.87764</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">37003.80642</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73982</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">75303.44604</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.61959E-003</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">979.58306</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.63350</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.61959E-003</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">100208.53967</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.74177</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.70546</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">33399.50627</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74177</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">66654.42955</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43357E-003</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">872.29330</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PVAV_POD_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.11690</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.43357E-003</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.31919E-002</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.78302</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.31919E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6348.17390</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1082520.54010</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 968KBTU/HR 0.74 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.31919E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.96841E-002</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.54910E-004</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">264.0GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.78 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.64035E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">19545.31</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12084.63</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12648.42</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12517.54</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12528.10</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11468.58</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11477.90</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11616.63</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12418.83</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12384.63</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">12384.69</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">30770.79</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">13985.62</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">31492.64</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">11273.03</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">42049.89</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">41481.97</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">41510.53</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34550.59</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34585.09</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">23373.18</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN RHT COIL</td>
    <td align="right">34484.39</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_OTHER MAIN HTG COIL</td>
    <td align="right">76488.94</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_1 MAIN HTG COIL</td>
    <td align="right">47599.23</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_2 MAIN HTG COIL</td>
    <td align="right">47439.87</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PVAV_POD_3 MAIN HTG COIL</td>
    <td align="right">42391.72</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_2-7 1SPD DX AC CLG COIL 313KBTU/HR 8.92EER</td>
    <td align="right">32421.3</td>
    <td align="right">2.79</td>
    <td align="right">9.53</td>
    <td align="right">10.97</td>
    <td align="right">10.63</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_2-5 1SPD DX AC CLG COIL 164KBTU/HR 9.28EER</td>
    <td align="right">26237.4</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.88</td>
    <td align="right">10.45</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_1-6 1SPD DX AC CLG COIL 136KBTU/HR 9.28EER</td>
    <td align="right">23844.9</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">11.22</td>
    <td align="right">10.99</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_OTHER CLG COIL 959KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">172395.38</td>
    <td align="right">588237.45</td>
    <td align="right">13.25</td>
    <td align="right">3.05</td>
    <td align="right">3.60</td>
    <td align="right">4.31</td>
    <td align="right">4.59</td>
    <td align="right">10.40</td>
    <td align="right">12.30</td>
    <td align="right">14.69</td>
    <td align="right">15.66</td>
    <td align="right">9.0716</td>
    <td align="right">6.7658</td>
    <td align="right">4.3986</td>
    <td align="right">1.9486</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_1 CLG COIL 861KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">107400.98</td>
    <td align="right">366467.36</td>
    <td align="right">12.87</td>
    <td align="right">2.95</td>
    <td align="right">3.50</td>
    <td align="right">4.19</td>
    <td align="right">4.46</td>
    <td align="right">10.07</td>
    <td align="right">11.93</td>
    <td align="right">14.29</td>
    <td align="right">15.23</td>
    <td align="right">6.2573</td>
    <td align="right">4.5582</td>
    <td align="right">2.9068</td>
    <td align="right">1.2949</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_2 CLG COIL 855KBTU/HR 8.63EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">106518.92</td>
    <td align="right">363457.63</td>
    <td align="right">12.86</td>
    <td align="right">2.95</td>
    <td align="right">3.49</td>
    <td align="right">4.19</td>
    <td align="right">4.46</td>
    <td align="right">10.06</td>
    <td align="right">11.92</td>
    <td align="right">14.29</td>
    <td align="right">15.22</td>
    <td align="right">6.1882</td>
    <td align="right">4.5092</td>
    <td align="right">2.8764</td>
    <td align="right">1.2819</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PVAV_POD_3 CLG COIL 757KBTU/HR 8.92EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">96118.76</td>
    <td align="right">327970.83</td>
    <td align="right">13.00</td>
    <td align="right">2.98</td>
    <td align="right">3.53</td>
    <td align="right">4.23</td>
    <td align="right">4.51</td>
    <td align="right">10.18</td>
    <td align="right">12.06</td>
    <td align="right">14.44</td>
    <td align="right">15.39</td>
    <td align="right">5.6208</td>
    <td align="right">4.0895</td>
    <td align="right">2.6054</td>
    <td align="right">1.1614</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4702609489E-002</td>
    <td align="right">0.1498910328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6096126698</td>
    <td align="right">0.8962728993</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2185845394</td>
    <td align="right">0.3747218309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7277712844</td>
    <td align="right">1.6114303566</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2150669813</td>
    <td align="right">0.3599571909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6772265156</td>
    <td align="right">1.1265122466</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3651956191</td>
    <td align="right">0.6487737262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6592541578</td>
    <td align="right">1.3433920613</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3644244289</td>
    <td align="right">0.6473146700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6850463767</td>
    <td align="right">1.4291924197</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3644209583</td>
    <td align="right">0.6476335489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6839061113</td>
    <td align="right">1.4250257293</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3949372873</td>
    <td align="right">0.6591079143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5617132856</td>
    <td align="right">1.2082736347</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3950273448</td>
    <td align="right">0.6593088261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5450251839</td>
    <td align="right">1.0435562453</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3949967717</td>
    <td align="right">0.6611425966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5508930471</td>
    <td align="right">1.0879373988</td>
    <td align="right">Fail</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3312510559E-002</td>
    <td align="right">7.3239831765E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4336757575</td>
    <td align="right">11.6027237389</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2882844871E-002</td>
    <td align="right">7.2796314139E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7352255488</td>
    <td align="right">3.2433938736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3013575064E-002</td>
    <td align="right">7.3634406359E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4841821605</td>
    <td align="right">1.0253390401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2695304249E-002</td>
    <td align="right">0.1145531174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0580176796E-002</td>
    <td align="right">0.2903152649</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8370004521E-002</td>
    <td align="right">2.2649160759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1821374704</td>
    <td align="right">0.3217846311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8582853440</td>
    <td align="right">2.1711098495</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1916084667</td>
    <td align="right">0.3387321872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8683961236</td>
    <td align="right">3.3031654769</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4269955364E-002</td>
    <td align="right">8.2372721030E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3529966031</td>
    <td align="right">0.7006203377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8127466717E-002</td>
    <td align="right">8.4473627309E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3091150590</td>
    <td align="right">0.5438448602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1871510930</td>
    <td align="right">0.3427285476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9885283934</td>
    <td align="right">4.3751786201</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1855028860</td>
    <td align="right">0.3394626634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">40.4149650867</td>
    <td align="right">473.5074455847</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1866307570</td>
    <td align="right">0.3414836948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1429687879</td>
    <td align="right">29.0615005917</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2001241853</td>
    <td align="right">0.3504646103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5713026290</td>
    <td align="right">0.9636072919</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2000906028</td>
    <td align="right">0.3506275944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5728638981</td>
    <td align="right">0.9706645918</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2009489037</td>
    <td align="right">0.3550906496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5710425565</td>
    <td align="right">0.9703798634</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1561816822</td>
    <td align="right">0.2947874857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3904591623</td>
    <td align="right">6.1717763290</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.892906E+11</td>
    <td align="right">0.178297E+11</td>
    <td align="right">0.828055E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101746E+12</td>
    <td align="right">0.124318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.784031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299166E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811587E+11</td>
    <td align="right">0.147371E+11</td>
    <td align="right">0.749299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.922883E+11</td>
    <td align="right">0.103513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.707420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270530E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.926320E+11</td>
    <td align="right">0.144342E+11</td>
    <td align="right">0.838739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.908120E+11</td>
    <td align="right">0.671212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.801922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307532E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823261E+11</td>
    <td align="right">0.120548E+11</td>
    <td align="right">0.787558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.719226E+11</td>
    <td align="right">0.222978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.141485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310073E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.926320E+11</td>
    <td align="right">0.107546E+11</td>
    <td align="right">0.838739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.628544E+11</td>
    <td align="right"> 40135054.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.243795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345494E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.888075E+11</td>
    <td align="right">0.955546E+10</td>
    <td align="right">0.808926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.594409E+11</td>
    <td align="right"> 10033961.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.511234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.402533E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.861506E+11</td>
    <td align="right">0.102560E+11</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.609643E+11</td>
    <td align="right">  1814219.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.763589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.482493E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.926320E+11</td>
    <td align="right">0.117013E+11</td>
    <td align="right">0.560012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.642588E+11</td>
    <td align="right">  2303913.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.844378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.500432E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.856675E+11</td>
    <td align="right">0.131151E+11</td>
    <td align="right">0.798242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.595120E+11</td>
    <td align="right"> 34815806.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.340284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.373861E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.892906E+11</td>
    <td align="right">0.155387E+11</td>
    <td align="right">0.828055E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.711438E+11</td>
    <td align="right">0.135377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.172070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336296E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888075E+11</td>
    <td align="right">0.167694E+11</td>
    <td align="right">0.808926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.878732E+11</td>
    <td align="right">0.510835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.700695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298069E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.861506E+11</td>
    <td align="right">0.183031E+11</td>
    <td align="right">0.817371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.976036E+11</td>
    <td align="right">0.672735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.808666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303696E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105555E+13</td>
    <td align="right">0.165049E+12</td>
    <td align="right">0.921420E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.920419E+12</td>
    <td align="right">0.458055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.339711E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.423017E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.811587E+11</td>
    <td align="right">0.955546E+10</td>
    <td align="right">0.550278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.594409E+11</td>
    <td align="right">  1814219.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.700695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270530E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.926320E+11</td>
    <td align="right">0.183031E+11</td>
    <td align="right">0.838739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101746E+12</td>
    <td align="right">0.124318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.844378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.500432E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.834523E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.970629E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.695172E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.866885E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.466202E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.936125E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168587E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.768557E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.298390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.782181E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.692513E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.651131E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.133718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.713855E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.258878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.710771E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107383E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.815426E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.378420E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.883781E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.494900E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.915080E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.320984E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.970694E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.651131E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.834523E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.970629E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   215371.76</td>
    <td align="right">26-JAN-10:09</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">     1205.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   215330.06</td>
    <td align="right">10-FEB-10:09</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">     1159.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   233302.98</td>
    <td align="right">16-MAR-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18997.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   289162.00</td>
    <td align="right">14-APR-14:39</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    56208.36</td>
    <td align="right">        0.00</td>
    <td align="right">    48928.46</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">    91531.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   289801.71</td>
    <td align="right">29-MAY-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    48411.13</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    72831.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   337203.29</td>
    <td align="right">22-JUN-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    48930.17</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">   119626.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   342380.74</td>
    <td align="right">26-JUL-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    33457.95</td>
    <td align="right">        0.00</td>
    <td align="right">    50618.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149075.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   336599.97</td>
    <td align="right">15-AUG-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    33457.95</td>
    <td align="right">        0.00</td>
    <td align="right">    49520.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   144359.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   310045.87</td>
    <td align="right">06-SEP-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    48448.72</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    93026.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   291602.70</td>
    <td align="right">09-OCT-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47752.86</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">    75320.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   218591.10</td>
    <td align="right">20-NOV-11:00</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">     4320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   215056.53</td>
    <td align="right">11-DEC-10:09</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">      883.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   215056.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89460.60</td>
    <td align="right">        0.00</td>
    <td align="right">    33457.95</td>
    <td align="right">        0.00</td>
    <td align="right">    47355.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   342380.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106234.46</td>
    <td align="right">        0.00</td>
    <td align="right">    59409.12</td>
    <td align="right">        0.00</td>
    <td align="right">    50618.85</td>
    <td align="right">     1205.33</td>
    <td align="right">        0.00</td>
    <td align="right">   149075.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1153027.06</td>
    <td align="right">26-JAN-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1149799.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1125629.60</td>
    <td align="right">10-FEB-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1104783.76</td>
    <td align="right">        0.00</td>
    <td align="right">    17638.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1085729.97</td>
    <td align="right">02-MAR-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1082502.58</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   855879.39</td>
    <td align="right">05-APR-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   852652.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   501907.62</td>
    <td align="right">02-MAY-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   498680.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   228107.38</td>
    <td align="right">29-JUN-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   224879.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   177717.10</td>
    <td align="right">10-JUL-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   174489.71</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   164081.95</td>
    <td align="right">30-AUG-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   160854.57</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   567412.97</td>
    <td align="right">28-SEP-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   546572.82</td>
    <td align="right">        0.00</td>
    <td align="right">    17632.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   704196.17</td>
    <td align="right">26-OCT-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   700968.79</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1014700.48</td>
    <td align="right">08-NOV-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1011473.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1025706.59</td>
    <td align="right">12-DEC-07:19</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1004861.08</td>
    <td align="right">        0.00</td>
    <td align="right">    17638.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   164081.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">   160854.57</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1153027.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3207.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1149799.68</td>
    <td align="right">        0.00</td>
    <td align="right">    17638.45</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-13
    00:52:07</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{782FAB55-59E0-400E-B519-9AE779B65773}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
